正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
100.0,1951,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,3909.0,4080.6646,813130.0,0.0,593584900.0
100.0,1951,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2995.0,2141.577,766934.8662,851.7653,559862452.2938
100.0,1951,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1931.3,2245.201,711952.9303,0.0,519725639.1017
100.0,1951,15.0,81.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2901.7,589.8965,198681.3973,1996.2448,145037420.0221
100.0,1951,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,429.2967,91.8001,480.3,581.1374,211405.829,0.0,154326255.17
100.0,1951,15.0,81.313,9月,低于防破坏线-保证出力,429.2967,91.8001,448.9155,92.3858,619.5,599.4433,211405.829,0.0,154326255.17
100.0,1951,15.0,81.313,10月,低于防破坏线-保证出力,448.9155,92.3858,703.96,100.0,1331.0,544.292,211405.829,531.6635,154326255.17
100.0,1951,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,673.0,501.3156,211405.829,171.6844,154326255.17
100.0,1951,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1160.0,1160.0,477677.027,0.0,348704229.7297
100.0,1951,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,658.7,658.7,275874.8238,0.0,201388621.3521
100.0,1951,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,414.5826,91.3608,1127.7,1417.0774,527324.526,0.0,384946903.964
100.0,1951,15.0,81.313,3月,优化区-枚举月末库容,414.5826,91.3608,703.96,100.0,2568.6,2279.2226,813130.0,0.0,593584900.0
100.0,1952,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2001.0,2172.6646,813130.0,0.0,593584900.0
100.0,1952,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5399.3,2141.577,766934.8662,3256.0653,559862452.2938
100.0,1952,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3781.3,2141.577,766934.8662,1638.0653,559862452.2938
100.0,1952,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3677.0,2141.577,766934.8662,1533.7653,559862452.2938
100.0,1952,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4378.3,529.43,199985.699,3847.2124,145989560.2646
100.0,1952,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2768.3,529.43,211405.829,2067.2055,154326255.17
100.0,1952,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2659.7,2659.7,813130.0,0.0,593584900.0
100.0,1952,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1018.3,501.3156,211405.829,516.9844,154326255.17
100.0,1952,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,693.3,693.3,289958.0964,0.0,211669410.3501
100.0,1952,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,580.3,580.3,243812.987,0.0,177983480.4881
100.0,1952,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,414.5826,91.3608,833.0,1122.3774,421459.7391,0.0,307665609.5307
100.0,1952,15.0,81.313,3月,优化区-枚举月末库容,414.5826,91.3608,703.96,100.0,3003.7,2714.3226,813130.0,0.0,593584900.0
100.0,1953,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2478.0,2649.6646,813130.0,0.0,593584900.0
100.0,1953,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3517.3,2141.577,766934.8662,1374.0653,559862452.2938
100.0,1953,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2864.3,2141.577,766934.8662,721.0653,559862452.2938
100.0,1953,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1665.0,1978.901,632486.2811,0.0,461714985.1899
100.0,1953,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,414.5826,91.3608,875.3,681.3421,211405.829,0.0,154326255.17
100.0,1953,15.0,81.313,9月,低于防破坏线-保证出力,414.5826,91.3608,703.96,100.0,1020.3,550.625,211405.829,180.2975,154326255.17
100.0,1953,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2286.4,2286.4,813130.0,0.0,593584900.0
100.0,1953,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,2395.0,501.3156,211405.829,1893.6844,154326255.17
100.0,1953,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,847.6,847.6,352442.3816,0.0,257282938.568
100.0,1953,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1449.3,1449.3,591991.9478,0.0,432154121.8575
100.0,1953,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1085.7,1085.7,448066.8032,0.0,327088766.3416
100.0,1953,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1072.0,1238.7599,482778.465,0.0,352428279.4198
100.0,1954,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3461.7,3466.6047,813130.0,0.0,593584900.0
100.0,1954,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5833.7,2141.577,766934.8662,3690.4653,559862452.2938
100.0,1954,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6961.0,2141.577,766934.8662,4817.7653,559862452.2938
100.0,1954,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,9361.7,2141.577,766934.8662,7218.4653,559862452.2938
100.0,1954,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5366.7,529.43,199985.699,4835.6124,145989560.2646
100.0,1954,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,868.0,529.43,211405.829,166.9055,154326255.17
100.0,1954,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,546.3,546.3,229843.6518,0.0,167785865.7921
100.0,1954,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,591.1518,96.6322,407.7,519.2173,211405.829,0.0,154326255.17
100.0,1954,15.0,81.313,12月,低于防破坏线-保证出力,591.1518,96.6322,448.9155,92.3858,423.7,565.6071,211405.829,0.0,154326255.17
100.0,1954,15.0,81.313,1月,低于防破坏线-保证出力,448.9155,92.3858,218.3944,82.35,407.7,638.221,203531.7298,0.0,148578162.7326
100.0,1954,15.0,81.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,596.4,596.4,160939.2557,0.0,117485656.6464
100.0,1954,15.0,81.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1160.3,589.8965,211405.829,84.8379,154326255.17
100.0,1955,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1511.0,1785.6633,660848.4438,0.0,482419363.9997
100.0,1955,15.0,81.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5308.7,2222.5523,765188.1793,2981.4913,558587370.8592
100.0,1955,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5540.7,2141.577,766934.8662,3397.4653,559862452.2938
100.0,1955,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1677.0,1990.901,636096.0247,0.0,464350098.054
100.0,1955,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1975.3,589.8965,198681.3973,1069.8448,145037420.0221
100.0,1955,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,901.3,529.43,211405.829,200.2055,154326255.17
100.0,1955,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,439.0,924.5656,326553.5246,0.0,238384072.9803
100.0,1955,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1190.0,589.8965,211405.829,114.5379,154326255.17
100.0,1955,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,452.0,452.0,191095.1692,0.0,139499473.5385
100.0,1955,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,511.0,511.0,215381.9141,0.0,157228797.2949
100.0,1955,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,609.4,609.4,255737.8789,0.0,186688651.5824
100.0,1955,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,915.3,1082.0599,423721.1349,0.0,309316428.4695
100.0,1956,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,2433.0,2437.9047,813130.0,0.0,593584900.0
100.0,1956,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6085.0,2141.577,766934.8662,3941.7653,559862452.2938
100.0,1956,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2780.7,2141.577,766934.8662,637.4653,559862452.2938
100.0,1956,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,922.7,1236.601,405012.4926,0.0,295659119.5794
100.0,1956,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1335.0,589.8965,198681.3973,429.5448,145037420.0221
100.0,1956,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,566.6283,95.9001,588.3,554.3891,211405.829,0.0,154326255.17
100.0,1956,15.0,81.313,10月,低于防破坏线-保证出力,566.6283,95.9001,365.5355,89.824,387.0,587.7163,211405.829,0.0,154326255.17
100.0,1956,15.0,81.313,11月,低于防破坏线-保证出力,365.5355,89.824,218.3944,82.35,441.3,588.4411,177562.7397,0.0,129620799.9573
100.0,1956,15.0,81.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,330.3,330.3,91013.656,0.0,66439968.8625
100.0,1956,15.0,81.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,440.0,440.0,120125.9231,0.0,87691923.8462
100.0,1956,15.0,81.313,2月,低于防破坏线-保证出力,218.3944,82.35,399.8684,90.9216,869.0,687.5697,211405.829,0.0,154326255.17
100.0,1956,15.0,81.313,3月,低于防破坏线-保证出力,399.8684,90.9216,703.96,100.0,858.9,553.3835,211405.829,1.4249,154326255.17
100.0,1957,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2213.7,2385.3646,813130.0,0.0,593584900.0
100.0,1957,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3863.0,2141.577,766934.8662,1719.7653,559862452.2938
100.0,1957,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2716.3,2141.577,766934.8662,573.0653,559862452.2938
100.0,1957,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1082.3,1396.201,454725.2306,0.0,331949418.3681
100.0,1957,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3519.7,589.8965,198681.3973,2614.2448,145037420.0221
100.0,1957,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,424.392,91.6537,473.3,582.9873,211405.829,0.0,154326255.17
100.0,1957,15.0,81.313,10月,低于防破坏线-保证出力,424.392,91.6537,247.8227,83.8448,484.0,662.3758,211405.829,0.0,154326255.17
100.0,1957,15.0,81.313,11月,低于防破坏线-保证出力,247.8227,83.8448,218.3944,82.35,703.0,732.4282,200605.9645,0.0,146442354.0672
100.0,1957,15.0,81.313,12月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1238.2,589.8965,211405.829,162.7379,154326255.17
100.0,1957,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,719.0,719.0,300392.448,0.0,219286487.04
100.0,1957,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,840.8,840.8,349689.6255,0.0,255273426.5982
100.0,1957,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1075.6,1075.6,444040.6099,0.0,324149645.2326
100.0,1958,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1550.7,1825.3633,674789.6641,0.0,492596454.7632
100.0,1958,15.0,81.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5788.3,2222.5523,765188.1793,3461.0913,558587370.8592
100.0,1958,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2195.7,2509.601,789688.3545,0.0,576472498.8105
100.0,1958,15.0,81.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3980.3,589.8965,198681.3973,3074.8448,145037420.0221
100.0,1958,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3151.7,529.43,199985.699,2620.6124,145989560.2646
100.0,1958,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1681.0,529.43,211405.829,979.9055,154326255.17
100.0,1958,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,645.1036,98.2429,1929.0,1987.8564,786102.7803,0.0,573855029.6035
100.0,1958,15.0,81.313,11月,低于防破坏线-保证出力,645.1036,98.2429,703.96,100.0,569.7,510.6027,211405.829,0.2409,154326255.17
100.0,1958,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,401.0,401.0,169979.2731,0.0,124084869.3462
100.0,1958,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,436.3,436.3,184606.8644,0.0,134763011.0476
100.0,1958,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,581.3424,96.3393,1650.5,1773.1176,690642.4609,0.0,504168996.4458
100.0,1958,15.0,81.313,3月,优化区-枚举月末库容,581.3424,96.3393,576.4377,96.1929,2197.3,2202.2047,812961.2578,0.0,593461718.2088
100.0,1959,15.0,81.313,4月,优化区-枚举月末库容,576.4377,96.1929,532.2954,94.8751,2202.3,2246.4423,813130.0,0.0,593584900.0
100.0,1959,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4255.0,2141.577,766934.8662,2111.7653,559862452.2938
100.0,1959,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4533.0,2141.577,766934.8662,2389.7653,559862452.2938
100.0,1959,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1940.7,2254.601,714733.5106,0.0,521755462.7231
100.0,1959,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,667.0,667.0,179190.217,0.0,130808858.41
100.0,1959,15.0,81.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,449.7,449.7,122679.0825,0.0,89555730.1969
100.0,1959,15.0,81.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,425.3,425.3,116248.8848,0.0,84861685.8815
100.0,1959,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,350.8214,89.0766,846.6,711.8646,211405.829,0.0,154326255.17
100.0,1959,15.0,81.313,12月,低于防破坏线-保证出力,350.8214,89.0766,571.533,96.0465,811.7,589.598,211405.829,0.0,154326255.17
100.0,1959,15.0,81.313,1月,优化区-枚举月末库容,571.533,96.0465,703.96,100.0,593.3,460.873,187013.563,0.0,136519901.0111
100.0,1959,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,634.1,634.1,265837.1037,0.0,194061085.7229
100.0,1959,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1501.0,1501.0,612236.8494,0.0,446932900.0549
100.0,1960,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1565.3,1839.9633,679908.4441,0.0,496333164.181
100.0,1960,15.0,81.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,3027.3,2222.5523,765188.1793,700.0913,558587370.8592
100.0,1960,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3157.0,2141.577,766934.8662,1013.7653,559862452.2938
100.0,1960,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3595.0,2141.577,766934.8662,1451.7653,559862452.2938
100.0,1960,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,824.7,529.43,199985.699,293.6124,145989560.2646
100.0,1960,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,331.2026,88.0801,402.1,602.7221,211405.829,0.0,154326255.17
100.0,1960,15.0,81.313,10月,低于防破坏线-保证出力,331.2026,88.0801,218.3944,82.35,347.0,459.8082,136532.952,0.0,99669054.9475
100.0,1960,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,594.3,594.3,160393.7847,0.0,117087462.8091
100.0,1960,15.0,81.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,432.3,432.3,118096.2682,0.0,86210275.8085
100.0,1960,15.0,81.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,381.7,381.7,104694.2419,0.0,76426796.6226
100.0,1960,15.0,81.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,634.2,634.2,170732.0941,0.0,124634428.7076
100.0,1960,15.0,81.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,2153.3,589.8965,211405.829,1077.8379,154326255.17
100.0,1961,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,4192.3,4363.9646,813130.0,0.0,593584900.0
100.0,1961,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2079.0,2392.901,755491.8742,0.0,551509068.1973
100.0,1961,15.0,81.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2612.0,589.8965,198681.3973,1706.5448,145037420.0221
100.0,1961,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,643.7,957.601,316950.3858,0.0,231373781.6459
100.0,1961,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1022.3,604.9347,203591.6976,101.8067,148621939.2169
100.0,1961,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,502.8672,93.9965,536.3,566.8656,211405.829,0.0,154326255.17
100.0,1961,15.0,81.313,10月,低于防破坏线-保证出力,502.8672,93.9965,703.96,100.0,997.4,534.579,211405.829,261.7282,154326255.17
100.0,1961,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,2668.3,501.3156,211405.829,2166.9844,154326255.17
100.0,1961,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,926.7,926.7,384374.5587,0.0,280593427.8847
100.0,1961,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,919.7,919.7,381555.3023,0.0,278535370.6678
100.0,1961,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,558.7,558.7,234942.9038,0.0,171508319.7521
100.0,1961,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,605.8659,97.0715,1198.7,1296.7941,515829.6648,0.0,376555655.2953
100.0,1962,15.0,81.313,4月,优化区-枚举月末库容,605.8659,97.0715,458.7249,92.6787,2132.7,2279.8411,812992.9783,0.0,593484874.1639
100.0,1962,15.0,81.313,5月,汛限线附近-满发,458.7249,92.6787,532.2954,94.8751,4852.0,2198.7615,765701.3603,2578.0103,558961993.0277
100.0,1962,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4776.0,2141.577,766934.8662,2632.7653,559862452.2938
100.0,1962,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2869.0,2141.577,766934.8662,725.7653,559862452.2938
100.0,1962,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1711.7,529.43,199985.699,1180.6124,145989560.2646
100.0,1962,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,912.7,529.43,211405.829,211.6055,154326255.17
100.0,1962,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1149.7,1635.2656,563978.956,0.0,411704637.8829
100.0,1962,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1439.3,589.8965,211405.829,363.8379,154326255.17
100.0,1962,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,970.0,970.0,401785.1923,0.0,293303190.3846
100.0,1962,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,461.0,461.0,194809.7346,0.0,142211106.2692
100.0,1962,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,521.9,521.9,219852.1816,0.0,160492092.5512
100.0,1962,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,625.4848,97.6572,592.9,671.3752,274353.8786,0.0,200278331.3829
100.0,1963,15.0,81.313,4月,优化区-枚举月末库容,625.4848,97.6572,468.5343,92.9715,2097.7,2254.6505,812964.986,0.0,593464439.8047
100.0,1963,15.0,81.313,5月,汛限线附近-满发,468.5343,92.9715,532.2954,94.8751,4071.7,2190.9507,765869.8443,1815.3305,559084986.3155
100.0,1963,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,790.7,1104.601,363481.6185,0.0,265341581.5207
100.0,1963,15.0,81.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2931.0,589.8965,198681.3973,2025.5448,145037420.0221
100.0,1963,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1608.0,529.43,199985.699,1076.9124,145989560.2646
100.0,1963,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,218.3944,82.35,316.3,629.0354,211405.829,0.0,154326255.17
100.0,1963,15.0,81.313,10月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1083.5,589.8965,211405.829,8.0379,154326255.17
100.0,1963,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1576.3,501.3156,211405.829,1074.9844,154326255.17
100.0,1963,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1563.3,1563.3,636638.578,0.0,464746161.9177
100.0,1963,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,710.0,710.0,296740.95,0.0,216620893.5
100.0,1963,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,414.5826,91.3608,1212.0,1501.3774,557259.6835,0.0,406799568.9751
100.0,1963,15.0,81.313,3月,优化区-枚举月末库容,414.5826,91.3608,703.96,100.0,2725.0,2435.6226,813130.0,0.0,593584900.0
100.0,1964,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,5893.3,6064.9646,813130.0,0.0,593584900.0
100.0,1964,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4065.0,2141.577,766934.8662,1921.7653,559862452.2938
100.0,1964,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5291.7,2141.577,766934.8662,3148.4653,559862452.2938
100.0,1964,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1989.7,2303.601,729200.9987,0.0,532316729.0539
100.0,1964,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2066.0,589.8965,198681.3973,1160.5448,145037420.0221
100.0,1964,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1231.0,529.43,211405.829,529.9055,154326255.17
100.0,1964,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,345.9167,88.8275,1154.0,1512.0433,547877.8106,0.0,399950801.7154
100.0,1964,15.0,81.313,11月,低于防破坏线-保证出力,345.9167,88.8275,703.96,100.0,920.0,564.1808,211405.829,0.0,154326255.17
100.0,1964,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,515.7,515.7,217310.0957,0.0,158636369.8835
100.0,1964,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,538.0,538.0,226445.5795,0.0,165305273.0256
100.0,1964,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,557.5,557.5,234449.6562,0.0,171148249.0625
100.0,1964,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1050.0,1216.7599,474511.9443,0.0,346393719.3416
100.0,1965,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,2631.0,2635.9047,813130.0,0.0,593584900.0
100.0,1965,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4338.3,2141.577,766934.8662,2195.0653,559862452.2938
100.0,1965,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3568.0,2141.577,766934.8662,1424.7653,559862452.2938
100.0,1965,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1986.0,2299.901,728110.1387,0.0,531520401.2557
100.0,1965,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2153.0,589.8965,198681.3973,1247.5448,145037420.0221
100.0,1965,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1214.0,529.43,211405.829,512.9055,154326255.17
100.0,1965,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2367.0,2367.0,813130.0,0.0,593584900.0
100.0,1965,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1282.0,501.3156,211405.829,780.6844,154326255.17
100.0,1965,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1180.4,1180.4,485800.9576,0.0,354634699.0638
100.0,1965,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,706.7,706.7,295401.3774,0.0,215643005.4801
100.0,1965,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1107.5,1107.5,456747.9087,0.0,333425973.3173
100.0,1965,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,720.5,887.2599,349700.0804,0.0,255281058.6862
100.0,1966,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,2902.0,2906.9047,813130.0,0.0,593584900.0
100.0,1966,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2275.7,2589.601,812988.3782,0.0,593481516.0643
100.0,1966,15.0,81.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3567.7,589.8965,198681.3973,2662.2448,145037420.0221
100.0,1966,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4694.3,2141.577,766934.8662,2551.0653,559862452.2938
100.0,1966,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,577.0,557.0408,210112.321,18.3015,153381994.2997
100.0,1966,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,311.5838,87.0835,386.3,607.3452,211405.829,0.0,154326255.17
100.0,1966,15.0,81.313,10月,低于防破坏线-保证出力,311.5838,87.0835,551.9142,95.4608,844.2,602.5262,211405.829,0.0,154326255.17
100.0,1966,15.0,81.313,11月,低于防破坏线-保证出力,551.9142,95.4608,507.7719,94.1429,518.7,561.5879,211405.829,0.0,154326255.17
100.0,1966,15.0,81.313,12月,低于防破坏线-保证出力,507.7719,94.1429,341.012,88.5784,438.3,606.4739,211405.829,0.0,154326255.17
100.0,1966,15.0,81.313,1月,低于防破坏线-保证出力,341.012,88.5784,218.3944,82.35,408.7,531.3176,158063.629,0.0,115386449.1652
100.0,1966,15.0,81.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,791.6,791.6,210987.3645,0.0,154020776.0704
100.0,1966,15.0,81.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1351.7,589.8965,211405.829,276.2379,154326255.17
100.0,1967,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2272.7,2444.3646,813130.0,0.0,593584900.0
100.0,1967,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6585.7,2141.577,766934.8662,4442.4653,559862452.2938
100.0,1967,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5330.3,2141.577,766934.8662,3187.0653,559862452.2938
100.0,1967,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2426.0,2141.577,766934.8662,282.7653,559862452.2938
100.0,1967,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2843.7,529.43,199985.699,2312.6124,145989560.2646
100.0,1967,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1849.0,529.43,211405.829,1147.9055,154326255.17
100.0,1967,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1427.0,1912.5656,654140.2011,0.0,477522346.8192
100.0,1967,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1559.7,589.8965,211405.829,484.2379,154326255.17
100.0,1967,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1011.7,1011.7,418506.1257,0.0,305509471.7385
100.0,1967,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,703.7,703.7,294183.2628,0.0,214753781.8221
100.0,1967,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,488.1531,93.5572,718.3,934.1069,361778.814,0.0,264098534.2382
100.0,1967,15.0,81.313,3月,优化区-枚举月末库容,488.1531,93.5572,537.2001,95.0215,2362.0,2312.953,812562.3509,0.0,593170516.1611
100.0,1968,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3659.0,3663.9047,813130.0,0.0,593584900.0
100.0,1968,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3349.7,2141.577,766934.8662,1206.4653,559862452.2938
100.0,1968,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4065.3,2141.577,766934.8662,1922.0653,559862452.2938
100.0,1968,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4343.7,2141.577,766934.8662,2200.4653,559862452.2938
100.0,1968,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2122.7,529.43,199985.699,1591.6124,145989560.2646
100.0,1968,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1955.3,529.43,211405.829,1254.2055,154326255.17
100.0,1968,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,994.7,1480.2656,512916.2447,0.0,374428858.6473
100.0,1968,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1605.3,589.8965,211405.829,529.8379,154326255.17
100.0,1968,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,844.7,844.7,351268.56,0.0,256426048.7832
100.0,1968,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1027.0,1027.0,424629.74,0.0,309979710.2
100.0,1968,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,607.0,607.0,254755.472,0.0,185971494.56
100.0,1968,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1017.6,1017.6,420868.2447,0.0,307233818.6142
100.0,1969,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1371.7,1646.3633,611672.7961,0.0,446521141.1653
100.0,1969,15.0,81.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,3499.7,2222.5523,765188.1793,1172.4913,558587370.8592
100.0,1969,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3335.0,2141.577,766934.8662,1191.7653,559862452.2938
100.0,1969,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,7595.0,2141.577,766934.8662,5451.7653,559862452.2938
100.0,1969,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4693.3,529.43,199985.699,4162.2124,145989560.2646
100.0,1969,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1673.0,529.43,211405.829,971.9055,154326255.17
100.0,1969,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1160.1,1645.6656,567388.3518,0.0,414193496.7801
100.0,1969,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1533.3,589.8965,211405.829,457.8379,154326255.17
100.0,1969,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,556.7,556.7,234120.7974,0.0,170908182.0801
100.0,1969,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,508.7,508.7,214437.985,0.0,156539729.0219
100.0,1969,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,943.2,943.2,391014.8784,0.0,285440861.232
100.0,1969,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1202.0,1368.7599,531399.114,0.0,387921353.2477
100.0,1970,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3094.0,3098.9047,813130.0,0.0,593584900.0
100.0,1970,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5846.0,2141.577,766934.8662,3702.7653,559862452.2938
100.0,1970,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2818.3,2141.577,766934.8662,675.0653,559862452.2938
100.0,1970,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6659.0,2141.577,766934.8662,4515.7653,559862452.2938
100.0,1970,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1082.3,529.43,199985.699,551.2124,145989560.2646
100.0,1970,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1952.7,529.43,211405.829,1251.6055,154326255.17
100.0,1970,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,655.7,655.7,274651.8132,0.0,200495823.6141
100.0,1970,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,499.7,501.6118,211405.829,0.0,154326255.17
100.0,1970,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,964.7,964.7,399656.7323,0.0,291749414.5678
100.0,1970,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,767.3,767.3,319941.7716,0.0,233557493.2461
100.0,1970,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1136.3,1136.3,468226.9259,0.0,341805655.8764
100.0,1970,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1059.0,1225.7599,477895.0467,0.0,348863384.0708
100.0,1971,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,2573.0,2577.9047,813130.0,0.0,593584900.0
100.0,1971,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4101.3,2141.577,766934.8662,1958.0653,559862452.2938
100.0,1971,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5048.0,2141.577,766934.8662,2904.7653,559862452.2938
100.0,1971,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1554.0,1867.901,599022.453,0.0,437286390.7018
100.0,1971,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1537.0,589.8965,198681.3973,631.5448,145037420.0221
100.0,1971,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,978.7,529.43,211405.829,277.6055,154326255.17
100.0,1971,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,625.4848,97.6572,736.0,814.4752,330911.7778,0.0,241565597.764
100.0,1971,15.0,81.313,11月,低于防破坏线-保证出力,625.4848,97.6572,703.96,100.0,595.0,513.7775,211405.829,2.7472,154326255.17
100.0,1971,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,377.7,377.7,160294.4757,0.0,117014967.2835
100.0,1971,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,428.0,428.0,181172.4,0.0,132255852.0
100.0,1971,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,743.2,743.2,310197.2619,0.0,226444001.2016
100.0,1971,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1098.7,1265.4599,492796.0793,0.0,359741137.8618
100.0,1972,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3129.3,3134.2047,813130.0,0.0,593584900.0
100.0,1972,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3789.3,2141.577,766934.8662,1646.0653,559862452.2938
100.0,1972,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2369.0,2141.577,766934.8662,225.7653,559862452.2938
100.0,1972,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,756.3,1070.201,352643.3297,0.0,257429630.6572
100.0,1972,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,322.7,322.7,88990.8795,0.0,64963342.0625
100.0,1972,15.0,81.313,9月,低于防破坏线-保证出力,218.3944,82.35,669.6271,98.975,1048.0,597.5399,211405.829,0.0,154326255.17
100.0,1972,15.0,81.313,10月,优化区-枚举月末库容,669.6271,98.975,703.96,100.0,2658.7,2624.3671,813130.0,0.0,593584900.0
100.0,1972,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,2610.0,501.3156,211405.829,2108.6844,154326255.17
100.0,1972,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,849.3,849.3,353130.3817,0.0,257785178.6185
100.0,1972,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1016.9,1016.9,420588.0409,0.0,307029269.8345
100.0,1972,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1660.7,1660.7,674627.0724,0.0,492477762.8226
100.0,1972,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1314.7,1481.4599,573235.295,0.0,418461765.3721
100.0,1973,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3661.3,3666.2047,813130.0,0.0,593584900.0
100.0,1973,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4740.3,2141.577,766934.8662,2597.0653,559862452.2938
100.0,1973,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5825.3,2141.577,766934.8662,3682.0653,559862452.2938
100.0,1973,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2332.7,2141.577,766934.8662,189.4653,559862452.2938
100.0,1973,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2059.0,529.43,199985.699,1527.9124,145989560.2646
100.0,1973,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,3252.3,529.43,211405.829,2551.2055,154326255.17
100.0,1973,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,635.2942,97.95,819.7,888.3658,361179.9523,0.0,263661365.2123
100.0,1973,15.0,81.313,11月,低于防破坏线-保证出力,635.2942,97.95,703.96,100.0,581.0,512.1851,211405.829,0.1491,154326255.17
100.0,1973,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,413.7,413.7,175248.1465,0.0,127931146.945
100.0,1973,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,462.7,462.7,195510.9783,0.0,142723014.1553
100.0,1973,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,727.7,727.7,303919.6116,0.0,221861316.4461
100.0,1973,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,488.0,654.7599,260414.6706,0.0,190102709.5725
100.0,1974,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,2423.7,2428.6047,813130.0,0.0,593584900.0
100.0,1974,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3503.0,2141.577,766934.8662,1359.7653,559862452.2938
100.0,1974,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3349.7,2141.577,766934.8662,1206.4653,559862452.2938
100.0,1974,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5591.0,2141.577,766934.8662,3447.7653,559862452.2938
100.0,1974,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1386.7,529.43,199985.699,855.6124,145989560.2646
100.0,1974,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,458.7249,92.6787,501.3,575.6777,211405.829,0.0,154326255.17
100.0,1974,15.0,81.313,10月,低于防破坏线-保证出力,458.7249,92.6787,703.96,100.0,1105.7,542.499,211405.829,317.9659,154326255.17
100.0,1974,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,527.3907,94.7286,353.3,530.3676,211405.829,0.0,154326255.17
100.0,1974,15.0,81.313,12月,低于防破坏线-保证出力,527.3907,94.7286,272.3462,85.0905,361.3,617.8742,211405.829,0.0,154326255.17
100.0,1974,15.0,81.313,1月,低于防破坏线-保证出力,272.3462,85.0905,218.3944,82.35,371.7,425.6517,121299.3342,0.0,88548513.9782
100.0,1974,15.0,81.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,472.7,472.7,128716.5736,0.0,93963098.7392
100.0,1974,15.0,81.313,3月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,661.7,661.7,177825.9859,0.0,129812969.6851
100.0,1975,15.0,81.313,4月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2453.3,589.8965,198681.3973,1547.8448,145037420.0221
100.0,1975,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,7544.7,2141.577,766934.8662,5401.4653,559862452.2938
100.0,1975,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4125.0,2141.577,766934.8662,1981.7653,559862452.2938
100.0,1975,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1237.0,1550.901,502459.0474,0.0,366795104.5804
100.0,1975,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,311.5838,87.0835,827.3,736.3083,211405.829,0.0,154326255.17
100.0,1975,15.0,81.313,9月,低于防破坏线-保证出力,311.5838,87.0835,218.3944,82.35,640.7,733.8893,211089.6629,0.0,154095453.9012
100.0,1975,15.0,81.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,626.7,626.7,168792.9339,0.0,123218841.7251
100.0,1975,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1633.0,589.8965,211405.829,557.5379,154326255.17
100.0,1975,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,640.7,640.7,268532.1702,0.0,196028484.2241
100.0,1975,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,394.3,394.3,167196.7983,0.0,122053662.7553
100.0,1975,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,638.3,638.3,267552.3174,0.0,195313191.6801
100.0,1975,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1125.3,1292.0599,502759.8891,0.0,367014719.044
100.0,1976,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,2422.7,2427.6047,813130.0,0.0,593584900.0
100.0,1976,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4362.3,2141.577,766934.8662,2219.0653,559862452.2938
100.0,1976,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5141.7,2141.577,766934.8662,2998.4653,559862452.2938
100.0,1976,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4063.3,2141.577,766934.8662,1920.0653,559862452.2938
100.0,1976,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,978.7,529.43,199985.699,447.6124,145989560.2646
100.0,1976,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,805.7,529.43,211405.829,104.6055,154326255.17
100.0,1976,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1209.0,1694.5656,583389.0097,0.0,425873977.0923
100.0,1976,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1640.0,589.8965,211405.829,564.5379,154326255.17
100.0,1976,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,585.3,585.3,245863.986,0.0,179480709.7581
100.0,1976,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,487.0,487.0,205520.8679,0.0,150030233.6026
100.0,1976,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,885.0,885.0,367560.9231,0.0,268319473.8462
100.0,1976,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1218.0,1384.7599,537356.3615,0.0,392270143.8893
100.0,1977,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,4916.0,4920.9047,813130.0,0.0,593584900.0
100.0,1977,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5442.0,2141.577,766934.8662,3298.7653,559862452.2938
100.0,1977,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6707.0,2141.577,766934.8662,4563.7653,559862452.2938
100.0,1977,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4276.0,2141.577,766934.8662,2132.7653,559862452.2938
100.0,1977,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2208.0,529.43,199985.699,1676.9124,145989560.2646
100.0,1977,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,968.0,529.43,211405.829,266.9055,154326255.17
100.0,1977,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1389.0,1874.5656,641860.0433,0.0,468557831.5947
100.0,1977,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1970.0,589.8965,211405.829,894.5379,154326255.17
100.0,1977,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,585.0,585.0,245740.95,0.0,179390893.5
100.0,1977,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,743.3,743.3,310237.7364,0.0,226473547.5501
100.0,1977,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,563.7,563.7,236997.5748,0.0,173008229.5821
100.0,1977,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,613.7,613.7,257497.5348,0.0,187973200.3821
100.0,1978,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1068.3,1342.9633,503395.6056,0.0,367478792.0736
100.0,1978,15.0,81.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,3092.0,2222.5523,765188.1793,764.7913,558587370.8592
100.0,1978,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3773.0,2141.577,766934.8662,1629.7653,559862452.2938
100.0,1978,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1125.0,1438.901,467926.3458,0.0,341586232.4157
100.0,1978,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,439.1061,92.093,889.7,667.9233,211405.829,0.0,154326255.17
100.0,1978,15.0,81.313,9月,低于防破坏线-保证出力,439.1061,92.093,703.96,100.0,856.7,546.0897,211405.829,45.7564,154326255.17
100.0,1978,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,720.3,1205.8655,421636.6181,0.0,307794731.2441
100.0,1978,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1757.7,589.8965,211405.829,682.2379,154326255.17
100.0,1978,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,765.0,765.0,319012.65,0.0,232879234.5
100.0,1978,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,536.7,536.7,225913.6127,0.0,164916937.2373
100.0,1978,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,813.0,813.0,338423.1323,0.0,247048886.5846
100.0,1978,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,724.0,724.0,302419.868,0.0,220766503.64
100.0,1979,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,507.7719,94.1429,858.3,1054.4881,409367.2404,0.0,298838085.5179
100.0,1979,15.0,81.313,5月,汛限线附近-满发,507.7719,94.1429,532.2954,94.8751,2344.0,2206.4796,781959.4755,111.3392,570830417.1321
100.0,1979,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6522.0,2141.577,766934.8662,4378.7653,559862452.2938
100.0,1979,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3755.0,2141.577,766934.8662,1611.7653,559862452.2938
100.0,1979,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2051.3,529.43,199985.699,1520.2124,145989560.2646
100.0,1979,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2369.3,529.43,211405.829,1668.2055,154326255.17
100.0,1979,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,592.3,592.3,248733.9566,0.0,181575788.2961
100.0,1979,15.0,81.313,11月,低于防破坏线-保证出力,703.96,100.0,615.6754,97.3643,427.3,515.3401,211405.829,0.0,154326255.17
100.0,1979,15.0,81.313,12月,低于防破坏线-保证出力,615.6754,97.3643,439.1061,92.093,385.3,563.0092,211405.829,0.0,154326255.17
100.0,1979,15.0,81.313,1月,低于防破坏线-保证出力,439.1061,92.093,218.3944,82.35,444.3,665.0116,210364.2505,0.0,153565902.8543
100.0,1979,15.0,81.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,681.3,681.3,182866.3023,0.0,133492400.6571
100.0,1979,15.0,81.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1086.7,589.8965,211405.829,11.2379,154326255.17
100.0,1980,15.0,81.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2762.7,2934.3646,813130.0,0.0,593584900.0
100.0,1980,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3507.0,2141.577,766934.8662,1363.7653,559862452.2938
100.0,1980,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4527.7,2141.577,766934.8662,2384.4653,559862452.2938
100.0,1980,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4561.7,2141.577,766934.8662,2418.4653,559862452.2938
100.0,1980,15.0,81.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5711.7,529.43,199985.699,5180.6124,145989560.2646
100.0,1980,15.0,81.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,988.3,529.43,211405.829,287.2055,154326255.17
100.0,1980,15.0,81.313,10月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,1641.3,1812.9646,694132.0224,0.0,506716376.3377
100.0,1980,15.0,81.313,11月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,702.0,529.43,211405.829,0.9055,154326255.17
100.0,1980,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,674.3,674.3,282229.5462,0.0,206027568.7041
100.0,1980,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,564.3,564.3,237244.0782,0.0,173188177.0641
100.0,1980,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,791.0,791.0,329505.288,0.0,240538860.24
100.0,1980,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1009.7,1176.4599,459340.3425,0.0,335318449.9963
100.0,1981,15.0,81.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3309.3,3314.2047,813130.0,0.0,593584900.0
100.0,1981,15.0,81.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3288.0,2141.577,766934.8662,1144.7653,559862452.2938
100.0,1981,15.0,81.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2898.0,2141.577,766934.8662,754.7653,559862452.2938
100.0,1981,15.0,81.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1241.7,1555.601,503905.9597,0.0,367851350.5486
100.0,1981,15.0,81.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,622.0,622.0,167576.752,0.0,122331028.96
100.0,1981,15.0,81.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,537.0,537.0,145472.9558,0.0,106195257.7115
100.0,1981,15.0,81.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,729.7,729.7,195256.8475,0.0,142537498.6531
100.0,1981,15.0,81.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1530.3,589.8965,211405.829,454.8379,154326255.17
100.0,1981,15.0,81.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,636.0,636.0,266613.108,0.0,194627568.84
100.0,1981,15.0,81.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,449.0,449.0,189856.1962,0.0,138595023.1923
100.0,1981,15.0,81.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1670.3,1670.3,678360.6704,0.0,495203289.3982
100.0,1981,15.0,81.313,3月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1310.3,1795.8655,616377.8478,0.0,449955828.9293
100.0,1951,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,3909.0,4080.6646,963130.0,0.0,703084900.0
100.0,1951,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2995.0,2562.9222,907846.1907,430.4201,662727719.1964
100.0,1951,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1931.3,2245.201,711952.9303,0.0,519725639.1017
100.0,1951,30.0,96.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2901.7,589.8965,198681.3973,1996.2448,145037420.0221
100.0,1951,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,429.2967,91.8001,480.3,581.1374,211405.829,0.0,154326255.17
100.0,1951,30.0,96.313,9月,低于防破坏线-保证出力,429.2967,91.8001,448.9155,92.3858,619.5,599.4433,211405.829,0.0,154326255.17
100.0,1951,30.0,96.313,10月,低于防破坏线-保证出力,448.9155,92.3858,703.96,100.0,1331.0,544.292,211405.829,531.6635,154326255.17
100.0,1951,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,673.0,501.3156,211405.829,171.6844,154326255.17
100.0,1951,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1160.0,1160.0,477677.027,0.0,348704229.7297
100.0,1951,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,658.7,658.7,275874.8238,0.0,201388621.3521
100.0,1951,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,620.5801,97.5107,1127.7,1211.0799,485188.2915,0.0,354187452.8049
100.0,1951,30.0,96.313,3月,优化区-枚举月末库容,620.5801,97.5107,703.96,100.0,2568.6,2485.2201,963130.0,0.0,703084900.0
100.0,1952,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2001.0,2275.6633,831419.423,0.0,606936178.7785
100.0,1952,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5399.3,2661.8242,905712.8125,2632.8193,661170353.1194
100.0,1952,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3781.3,2562.9222,907846.1907,1216.7201,662727719.1964
100.0,1952,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3677.0,2562.9222,907846.1907,1112.4201,662727719.1964
100.0,1952,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4378.3,529.43,199985.699,3847.2124,145989560.2646
100.0,1952,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2768.3,529.43,211405.829,2067.2055,154326255.17
100.0,1952,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2659.7,2659.7,963130.0,0.0,703084900.0
100.0,1952,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1018.3,501.3156,211405.829,516.9844,154326255.17
100.0,1952,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,693.3,693.3,289958.0964,0.0,211669410.3501
100.0,1952,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,580.3,580.3,243812.987,0.0,177983480.4881
100.0,1952,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,414.5826,91.3608,833.0,1122.3774,421459.7391,0.0,307665609.5307
100.0,1952,30.0,96.313,3月,优化区-枚举月末库容,414.5826,91.3608,703.96,100.0,3003.7,2714.3226,963130.0,0.0,703084900.0
100.0,1953,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2478.0,2649.6646,963130.0,0.0,703084900.0
100.0,1953,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3517.3,2562.9222,907846.1907,952.7201,662727719.1964
100.0,1953,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2864.3,2562.9222,907846.1907,299.7201,662727719.1964
100.0,1953,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1665.0,1978.901,632486.2811,0.0,461714985.1899
100.0,1953,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,414.5826,91.3608,875.3,681.3421,211405.829,0.0,154326255.17
100.0,1953,30.0,96.313,9月,低于防破坏线-保证出力,414.5826,91.3608,703.96,100.0,1020.3,550.625,211405.829,180.2975,154326255.17
100.0,1953,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,375.3449,90.1894,2286.4,2615.0151,929398.9419,0.0,678461227.6099
100.0,1953,30.0,96.313,11月,低于防破坏线-保证出力,375.3449,90.1894,703.96,100.0,2395.0,558.0445,211405.829,1508.3404,154326255.17
100.0,1953,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,847.6,847.6,352442.3816,0.0,257282938.568
100.0,1953,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1449.3,1449.3,591991.9478,0.0,432154121.8575
100.0,1953,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1085.7,1085.7,448066.8032,0.0,327088766.3416
100.0,1953,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1072.0,1238.7599,482778.465,0.0,352428279.4198
100.0,1954,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3461.7,3466.6047,963130.0,0.0,703084900.0
100.0,1954,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5833.7,2562.9222,907846.1907,3269.1201,662727719.1964
100.0,1954,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6961.0,2562.9222,907846.1907,4396.4201,662727719.1964
100.0,1954,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,9361.7,2562.9222,907846.1907,6797.1201,662727719.1964
100.0,1954,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5366.7,529.43,199985.699,4835.6124,145989560.2646
100.0,1954,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,868.0,529.43,211405.829,166.9055,154326255.17
100.0,1954,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,546.3,546.3,229843.6518,0.0,167785865.7921
100.0,1954,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,591.1518,96.6322,407.7,519.2173,211405.829,0.0,154326255.17
100.0,1954,30.0,96.313,12月,低于防破坏线-保证出力,591.1518,96.6322,448.9155,92.3858,423.7,565.6071,211405.829,0.0,154326255.17
100.0,1954,30.0,96.313,1月,低于防破坏线-保证出力,448.9155,92.3858,218.3944,82.35,407.7,638.221,203531.7298,0.0,148578162.7326
100.0,1954,30.0,96.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,596.4,596.4,160939.2557,0.0,117485656.6464
