正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
100.0,1954,30.0,96.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1160.3,589.8965,211405.829,84.8379,154326255.17
100.0,1955,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1511.0,1785.6633,660848.4438,0.0,482419363.9997
100.0,1955,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5308.7,2661.8242,905712.8125,2542.2193,661170353.1194
100.0,1955,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5540.7,2562.9222,907846.1907,2976.1201,662727719.1964
100.0,1955,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1677.0,1990.901,636096.0247,0.0,464350098.054
100.0,1955,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1975.3,589.8965,198681.3973,1069.8448,145037420.0221
100.0,1955,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,901.3,529.43,211405.829,200.2055,154326255.17
100.0,1955,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,439.0,924.5656,326553.5246,0.0,238384072.9803
100.0,1955,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1190.0,589.8965,211405.829,114.5379,154326255.17
100.0,1955,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,452.0,452.0,191095.1692,0.0,139499473.5385
100.0,1955,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,511.0,511.0,215381.9141,0.0,157228797.2949
100.0,1955,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,609.4,609.4,255737.8789,0.0,186688651.5824
100.0,1955,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,684.3412,99.4143,915.3,934.9188,385355.8091,0.0,281309740.6349
100.0,1956,30.0,96.313,4月,优化区-枚举月末库容,684.3412,99.4143,532.2954,94.8751,2433.0,2585.0458,963130.0,0.0,703084900.0
100.0,1956,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6085.0,2562.9222,907846.1907,3520.4201,662727719.1964
100.0,1956,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2780.7,3094.601,957859.4322,0.0,699237385.4771
100.0,1956,30.0,96.313,7月,低于防破坏线-保证出力,218.3944,82.35,502.8672,93.9965,922.7,640.6464,211405.829,0.0,154326255.17
100.0,1956,30.0,96.313,8月,低于防破坏线-保证出力,502.8672,93.9965,532.2954,94.8751,1335.0,534.579,199874.6317,769.3351,145908481.1166
100.0,1956,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,566.6283,95.9001,588.3,554.3891,211405.829,0.0,154326255.17
100.0,1956,30.0,96.313,10月,低于防破坏线-保证出力,566.6283,95.9001,365.5355,89.824,387.0,587.7163,211405.829,0.0,154326255.17
100.0,1956,30.0,96.313,11月,低于防破坏线-保证出力,365.5355,89.824,218.3944,82.35,441.3,588.4411,177562.7397,0.0,129620799.9573
100.0,1956,30.0,96.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,330.3,330.3,91013.656,0.0,66439968.8625
100.0,1956,30.0,96.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,440.0,440.0,120125.9231,0.0,87691923.8462
100.0,1956,30.0,96.313,2月,低于防破坏线-保证出力,218.3944,82.35,399.8684,90.9216,869.0,687.5697,211405.829,0.0,154326255.17
100.0,1956,30.0,96.313,3月,低于防破坏线-保证出力,399.8684,90.9216,703.96,100.0,858.9,553.3835,211405.829,1.4249,154326255.17
100.0,1957,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2213.7,2488.3633,904269.5753,0.0,660116789.9776
100.0,1957,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,3863.0,2661.8242,905712.8125,1096.5193,661170353.1194
100.0,1957,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2716.3,3030.201,939584.6903,0.0,685896823.9108
100.0,1957,30.0,96.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1082.3,589.8965,198681.3973,176.8448,145037420.0221
100.0,1957,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3519.7,529.43,199985.699,2988.6124,145989560.2646
100.0,1957,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,424.392,91.6537,473.3,582.9873,211405.829,0.0,154326255.17
100.0,1957,30.0,96.313,10月,低于防破坏线-保证出力,424.392,91.6537,247.8227,83.8448,484.0,662.3758,211405.829,0.0,154326255.17
100.0,1957,30.0,96.313,11月,低于防破坏线-保证出力,247.8227,83.8448,218.3944,82.35,703.0,732.4282,200605.9645,0.0,146442354.0672
100.0,1957,30.0,96.313,12月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1238.2,589.8965,211405.829,162.7379,154326255.17
100.0,1957,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,719.0,719.0,300392.448,0.0,219286487.04
100.0,1957,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,840.8,840.8,349689.6255,0.0,255273426.5982
100.0,1957,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1075.6,1075.6,444040.6099,0.0,324149645.2326
100.0,1958,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1550.7,1825.3633,674789.6641,0.0,492596454.7632
100.0,1958,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5788.3,2661.8242,905712.8125,3021.8193,661170353.1194
100.0,1958,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2195.7,2509.601,789688.3545,0.0,576472498.8105
100.0,1958,30.0,96.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3980.3,589.8965,198681.3973,3074.8448,145037420.0221
100.0,1958,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3151.7,529.43,199985.699,2620.6124,145989560.2646
100.0,1958,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1681.0,529.43,211405.829,979.9055,154326255.17
100.0,1958,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,645.1036,98.2429,1929.0,1987.8564,786102.7803,0.0,573855029.6035
100.0,1958,30.0,96.313,11月,低于防破坏线-保证出力,645.1036,98.2429,703.96,100.0,569.7,510.6027,211405.829,0.2409,154326255.17
100.0,1958,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,401.0,401.0,169979.2731,0.0,124084869.3462
100.0,1958,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,436.3,436.3,184606.8644,0.0,134763011.0476
100.0,1958,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1650.5,1650.5,670658.0309,0.0,489580362.5899
100.0,1958,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2197.3,2197.3,880990.2228,0.0,643122862.6562
100.0,1959,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2202.3,2476.9633,900382.161,0.0,657278977.5007
100.0,1959,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,4255.0,2661.8242,905712.8125,1488.5193,661170353.1194
100.0,1959,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4533.0,2562.9222,907846.1907,1968.4201,662727719.1964
100.0,1959,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1940.7,2254.601,714733.5106,0.0,521755462.7231
100.0,1959,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,667.0,667.0,179190.217,0.0,130808858.41
100.0,1959,30.0,96.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,449.7,449.7,122679.0825,0.0,89555730.1969
100.0,1959,30.0,96.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,425.3,425.3,116248.8848,0.0,84861685.8815
100.0,1959,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,350.8214,89.0766,846.6,711.8646,211405.829,0.0,154326255.17
100.0,1959,30.0,96.313,12月,低于防破坏线-保证出力,350.8214,89.0766,571.533,96.0465,811.7,589.598,211405.829,0.0,154326255.17
100.0,1959,30.0,96.313,1月,优化区-枚举月末库容,571.533,96.0465,703.96,100.0,593.3,460.873,187013.563,0.0,136519901.0111
100.0,1959,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,634.1,634.1,265837.1037,0.0,194061085.7229
100.0,1959,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1501.0,1501.0,612236.8494,0.0,446932900.0549
100.0,1960,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,463.6296,92.8251,1565.3,1805.6304,675729.9203,0.0,493282841.8501
100.0,1960,30.0,96.313,5月,汛限线附近-满发,463.6296,92.8251,532.2954,94.8751,3027.3,2627.9615,906443.2533,329.015,661703574.9181
100.0,1960,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3157.0,2562.9222,907846.1907,592.4201,662727719.1964
100.0,1960,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3595.0,2562.9222,907846.1907,1030.4201,662727719.1964
100.0,1960,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,824.7,529.43,199985.699,293.6124,145989560.2646
100.0,1960,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,331.2026,88.0801,402.1,602.7221,211405.829,0.0,154326255.17
100.0,1960,30.0,96.313,10月,低于防破坏线-保证出力,331.2026,88.0801,218.3944,82.35,347.0,459.8082,136532.952,0.0,99669054.9475
100.0,1960,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,594.3,594.3,160393.7847,0.0,117087462.8091
100.0,1960,30.0,96.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,432.3,432.3,118096.2682,0.0,86210275.8085
100.0,1960,30.0,96.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,381.7,381.7,104694.2419,0.0,76426796.6226
100.0,1960,30.0,96.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,634.2,634.2,170732.0941,0.0,124634428.7076
100.0,1960,30.0,96.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,2153.3,589.8965,211405.829,1077.8379,154326255.17
100.0,1961,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,4192.3,4363.9646,963130.0,0.0,703084900.0
100.0,1961,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2079.0,2392.901,755491.8742,0.0,551509068.1973
100.0,1961,30.0,96.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2612.0,589.8965,198681.3973,1706.5448,145037420.0221
100.0,1961,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,643.7,957.601,316950.3858,0.0,231373781.6459
100.0,1961,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1022.3,604.9347,203591.6976,101.8067,148621939.2169
100.0,1961,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,502.8672,93.9965,536.3,566.8656,211405.829,0.0,154326255.17
100.0,1961,30.0,96.313,10月,低于防破坏线-保证出力,502.8672,93.9965,703.96,100.0,997.4,534.579,211405.829,261.7282,154326255.17
100.0,1961,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,2668.3,501.3156,211405.829,2166.9844,154326255.17
100.0,1961,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,926.7,926.7,384374.5587,0.0,280593427.8847
100.0,1961,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,919.7,919.7,381555.3023,0.0,278535370.6678
100.0,1961,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,558.7,558.7,234942.9038,0.0,171508319.7521
100.0,1961,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1198.7,1198.7,493080.4664,0.0,359948740.471
100.0,1962,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2132.7,2407.3633,876597.495,0.0,639916171.3791
100.0,1962,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,4852.0,2661.8242,905712.8125,2085.5193,661170353.1194
100.0,1962,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4776.0,2562.9222,907846.1907,2211.4201,662727719.1964
100.0,1962,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2869.0,2562.9222,907846.1907,304.4201,662727719.1964
100.0,1962,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1711.7,529.43,199985.699,1180.6124,145989560.2646
100.0,1962,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,912.7,529.43,211405.829,211.6055,154326255.17
100.0,1962,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1149.7,1635.2656,563978.956,0.0,411704637.8829
100.0,1962,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1439.3,589.8965,211405.829,363.8379,154326255.17
100.0,1962,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,970.0,970.0,401785.1923,0.0,293303190.3846
100.0,1962,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,461.0,461.0,194809.7346,0.0,142211106.2692
100.0,1962,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,521.9,521.9,219852.1816,0.0,160492092.5512
100.0,1962,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,592.9,592.9,248979.8765,0.0,181755309.8669
100.0,1963,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2097.7,2372.3633,864603.7106,0.0,631160708.7026
100.0,1963,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,4071.7,2661.8242,905712.8125,1305.2193,661170353.1194
100.0,1963,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,790.7,1104.601,363481.6185,0.0,265341581.5207
100.0,1963,30.0,96.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2931.0,589.8965,198681.3973,2025.5448,145037420.0221
100.0,1963,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1608.0,529.43,199985.699,1076.9124,145989560.2646
100.0,1963,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,218.3944,82.35,316.3,629.0354,211405.829,0.0,154326255.17
100.0,1963,30.0,96.313,10月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1083.5,589.8965,211405.829,8.0379,154326255.17
100.0,1963,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1576.3,501.3156,211405.829,1074.9844,154326255.17
100.0,1963,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1563.3,1563.3,636638.578,0.0,464746161.9177
100.0,1963,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,710.0,710.0,296740.95,0.0,216620893.5
100.0,1963,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1212.0,1378.7599,535123.0829,0.0,390639850.5068
100.0,1963,30.0,96.313,3月,优化区-枚举月末库容,537.2001,95.0215,703.96,100.0,2725.0,2558.2401,963070.843,0.0,703041715.3716
100.0,1964,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,5893.3,6064.9646,963130.0,0.0,703084900.0
100.0,1964,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4065.0,2562.9222,907846.1907,1500.4201,662727719.1964
100.0,1964,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5291.7,2562.9222,907846.1907,2727.1201,662727719.1964
100.0,1964,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1989.7,2303.601,729200.9987,0.0,532316729.0539
100.0,1964,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2066.0,589.8965,198681.3973,1160.5448,145037420.0221
100.0,1964,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1231.0,529.43,211405.829,529.9055,154326255.17
100.0,1964,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,345.9167,88.8275,1154.0,1512.0433,547877.8106,0.0,399950801.7154
100.0,1964,30.0,96.313,11月,低于防破坏线-保证出力,345.9167,88.8275,703.96,100.0,920.0,564.1808,211405.829,0.0,154326255.17
100.0,1964,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,515.7,515.7,217310.0957,0.0,158636369.8835
100.0,1964,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,538.0,538.0,226445.5795,0.0,165305273.0256
100.0,1964,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,557.5,557.5,234449.6562,0.0,171148249.0625
100.0,1964,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,581.3424,96.3393,1050.0,1172.6176,464459.5013,0.0,339055435.984
100.0,1965,30.0,96.313,4月,优化区-枚举月末库容,581.3424,96.3393,532.2954,94.8751,2631.0,2680.047,962610.6368,0.0,702705764.8677
100.0,1965,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4338.3,2562.9222,907846.1907,1773.7201,662727719.1964
100.0,1965,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3568.0,2562.9222,907846.1907,1003.4201,662727719.1964
100.0,1965,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1986.0,2299.901,728110.1387,0.0,531520401.2557
100.0,1965,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2153.0,589.8965,198681.3973,1247.5448,145037420.0221
100.0,1965,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1214.0,529.43,211405.829,512.9055,154326255.17
100.0,1965,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,419.4873,91.5073,2367.0,2651.4727,956332.6092,0.0,698122804.6856
100.0,1965,30.0,96.313,11月,低于防破坏线-保证出力,419.4873,91.5073,703.96,100.0,1282.0,549.7118,211405.829,447.8155,154326255.17
100.0,1965,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1180.4,1180.4,485800.9576,0.0,354634699.0638
100.0,1965,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,706.7,706.7,295401.3774,0.0,215643005.4801
100.0,1965,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1107.5,1107.5,456747.9087,0.0,333425973.3173
100.0,1965,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,497.9625,93.8501,720.5,926.4975,360077.0338,0.0,262856234.6423
100.0,1966,30.0,96.313,4月,汛限线附近-满发,497.9625,93.8501,218.3944,82.35,2902.0,3181.568,962438.3359,0.0,702579985.2428
100.0,1966,30.0,96.313,5月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2275.7,589.8965,198681.3973,1370.2448,145037420.0221
100.0,1966,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3567.7,2562.9222,907846.1907,1003.1201,662727719.1964
100.0,1966,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4694.3,2562.9222,907846.1907,2129.7201,662727719.1964
100.0,1966,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,577.0,557.0408,210112.321,18.3015,153381994.2997
100.0,1966,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,311.5838,87.0835,386.3,607.3452,211405.829,0.0,154326255.17
100.0,1966,30.0,96.313,10月,低于防破坏线-保证出力,311.5838,87.0835,551.9142,95.4608,844.2,602.5262,211405.829,0.0,154326255.17
100.0,1966,30.0,96.313,11月,低于防破坏线-保证出力,551.9142,95.4608,507.7719,94.1429,518.7,561.5879,211405.829,0.0,154326255.17
100.0,1966,30.0,96.313,12月,低于防破坏线-保证出力,507.7719,94.1429,341.012,88.5784,438.3,606.4739,211405.829,0.0,154326255.17
100.0,1966,30.0,96.313,1月,低于防破坏线-保证出力,341.012,88.5784,218.3944,82.35,408.7,531.3176,158063.629,0.0,115386449.1652
100.0,1966,30.0,96.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,791.6,791.6,210987.3645,0.0,154020776.0704
100.0,1966,30.0,96.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1351.7,589.8965,211405.829,276.2379,154326255.17
100.0,1967,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,444.0108,92.2394,2272.7,2532.6492,924077.1198,0.0,674576297.4459
100.0,1967,30.0,96.313,5月,汛限线附近-满发,444.0108,92.2394,532.2954,94.8751,6585.7,2647.1979,906028.3124,3848.5598,661400668.0203
100.0,1967,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5330.3,2562.9222,907846.1907,2765.7201,662727719.1964
100.0,1967,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2426.0,2739.901,856450.2978,0.0,625208717.4125
100.0,1967,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2843.7,589.8965,198681.3973,1938.2448,145037420.0221
100.0,1967,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1849.0,529.43,211405.829,1147.9055,154326255.17
100.0,1967,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1427.0,1912.5656,654140.2011,0.0,477522346.8192
100.0,1967,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1559.7,589.8965,211405.829,484.2379,154326255.17
100.0,1967,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1011.7,1011.7,418506.1257,0.0,305509471.7385
100.0,1967,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,703.7,703.7,294183.2628,0.0,214753781.8221
100.0,1967,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,718.3,718.3,300108.5414,0.0,219079235.2001
100.0,1967,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,2362.0,2528.7599,952646.873,0.0,695432217.3093
100.0,1968,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3659.0,3663.9047,963130.0,0.0,703084900.0
100.0,1968,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3349.7,2562.9222,907846.1907,785.1201,662727719.1964
100.0,1968,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4065.3,2562.9222,907846.1907,1500.7201,662727719.1964
100.0,1968,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4343.7,2562.9222,907846.1907,1779.1201,662727719.1964
100.0,1968,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2122.7,529.43,199985.699,1591.6124,145989560.2646
100.0,1968,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1955.3,529.43,211405.829,1254.2055,154326255.17
100.0,1968,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,994.7,1480.2656,512916.2447,0.0,374428858.6473
100.0,1968,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1605.3,589.8965,211405.829,529.8379,154326255.17
100.0,1968,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,844.7,844.7,351268.56,0.0,256426048.7832
100.0,1968,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1027.0,1027.0,424629.74,0.0,309979710.2
100.0,1968,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,607.0,607.0,254755.472,0.0,185971494.56
100.0,1968,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1017.6,1017.6,420868.2447,0.0,307233818.6142
100.0,1969,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1371.7,1646.3633,611672.7961,0.0,446521141.1653
100.0,1969,30.0,96.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,3499.7,2661.8242,905712.8125,733.2193,661170353.1194
100.0,1969,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3335.0,2562.9222,907846.1907,770.4201,662727719.1964
100.0,1969,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,7595.0,2562.9222,907846.1907,5030.4201,662727719.1964
100.0,1969,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4693.3,529.43,199985.699,4162.2124,145989560.2646
100.0,1969,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1673.0,529.43,211405.829,971.9055,154326255.17
100.0,1969,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1160.1,1645.6656,567388.3518,0.0,414193496.7801
100.0,1969,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1533.3,589.8965,211405.829,457.8379,154326255.17
100.0,1969,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,556.7,556.7,234120.7974,0.0,170908182.0801
100.0,1969,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,508.7,508.7,214437.985,0.0,156539729.0219
100.0,1969,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,943.2,943.2,391014.8784,0.0,285440861.232
100.0,1969,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1202.0,1368.7599,531399.114,0.0,387921353.2477
100.0,1970,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3094.0,3098.9047,963130.0,0.0,703084900.0
100.0,1970,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5846.0,2562.9222,907846.1907,3281.4201,662727719.1964
100.0,1970,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2818.3,2562.9222,907846.1907,253.7201,662727719.1964
100.0,1970,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6659.0,2562.9222,907846.1907,4094.4201,662727719.1964
100.0,1970,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1082.3,529.43,199985.699,551.2124,145989560.2646
100.0,1970,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1952.7,529.43,211405.829,1251.6055,154326255.17
100.0,1970,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,655.7,655.7,274651.8132,0.0,200495823.6141
100.0,1970,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,499.7,501.6118,211405.829,0.0,154326255.17
100.0,1970,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,964.7,964.7,399656.7323,0.0,291749414.5678
100.0,1970,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,767.3,767.3,319941.7716,0.0,233557493.2461
100.0,1970,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1136.3,1136.3,468226.9259,0.0,341805655.8764
100.0,1970,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,610.7707,97.2179,1059.0,1152.1893,460940.6264,0.0,336486657.2798
100.0,1971,30.0,96.313,4月,优化区-枚举月末库容,610.7707,97.2179,532.2954,94.8751,2573.0,2651.4752,962933.6356,0.0,702941553.9825
100.0,1971,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4101.3,2562.9222,907846.1907,1536.7201,662727719.1964
100.0,1971,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5048.0,2562.9222,907846.1907,2483.4201,662727719.1964
100.0,1971,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1554.0,1867.901,599022.453,0.0,437286390.7018
100.0,1971,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1537.0,589.8965,198681.3973,631.5448,145037420.0221
100.0,1971,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,978.7,529.43,211405.829,277.6055,154326255.17
100.0,1971,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,625.4848,97.6572,736.0,814.4752,330911.7778,0.0,241565597.764
100.0,1971,30.0,96.313,11月,低于防破坏线-保证出力,625.4848,97.6572,703.96,100.0,595.0,513.7775,211405.829,2.7472,154326255.17
100.0,1971,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,377.7,377.7,160294.4757,0.0,117014967.2835
100.0,1971,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,428.0,428.0,181172.4,0.0,132255852.0
100.0,1971,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,743.2,743.2,310197.2619,0.0,226444001.2016
100.0,1971,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1098.7,1265.4599,492796.0793,0.0,359741137.8618
100.0,1972,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3129.3,3134.2047,963130.0,0.0,703084900.0
100.0,1972,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3789.3,2562.9222,907846.1907,1224.7201,662727719.1964
100.0,1972,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2369.0,2682.901,840015.8227,0.0,613211550.5617
100.0,1972,30.0,96.313,7月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,756.3,756.3,202032.6123,0.0,147483806.9571
100.0,1972,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,322.7,322.7,88990.8795,0.0,64963342.0625
100.0,1972,30.0,96.313,9月,低于防破坏线-保证出力,218.3944,82.35,669.6271,98.975,1048.0,597.5399,211405.829,0.0,154326255.17
100.0,1972,30.0,96.313,10月,优化区-枚举月末库容,669.6271,98.975,703.96,100.0,2658.7,2624.3671,963130.0,0.0,703084900.0
100.0,1972,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,2610.0,501.3156,211405.829,2108.6844,154326255.17
100.0,1972,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,849.3,849.3,353130.3817,0.0,257785178.6185
100.0,1972,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1016.9,1016.9,420588.0409,0.0,307029269.8345
100.0,1972,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1660.7,1660.7,674627.0724,0.0,492477762.8226
100.0,1972,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1314.7,1481.4599,573235.295,0.0,418461765.3721
100.0,1973,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3661.3,3666.2047,963130.0,0.0,703084900.0
100.0,1973,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4740.3,2562.9222,907846.1907,2175.7201,662727719.1964
100.0,1973,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5825.3,2562.9222,907846.1907,3260.7201,662727719.1964
100.0,1973,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2332.7,2646.601,829519.0317,0.0,605548893.1503
100.0,1973,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2059.0,589.8965,198681.3973,1153.5448,145037420.0221
100.0,1973,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,3252.3,529.43,211405.829,2551.2055,154326255.17
100.0,1973,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,635.2942,97.95,819.7,888.3658,361179.9523,0.0,263661365.2123
100.0,1973,30.0,96.313,11月,低于防破坏线-保证出力,635.2942,97.95,703.96,100.0,581.0,512.1851,211405.829,0.1491,154326255.17
100.0,1973,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,413.7,413.7,175248.1465,0.0,127931146.945
100.0,1973,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,462.7,462.7,195510.9783,0.0,142723014.1553
100.0,1973,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,727.7,727.7,303919.6116,0.0,221861316.4461
100.0,1973,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,689.2459,99.5607,488.0,502.7141,211041.7338,0.0,154060465.6949
100.0,1974,30.0,96.313,4月,优化区-枚举月末库容,689.2459,99.5607,532.2954,94.8751,2423.7,2580.6505,963130.0,0.0,703084900.0
100.0,1974,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3503.0,2562.9222,907846.1907,938.4201,662727719.1964
100.0,1974,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3349.7,2562.9222,907846.1907,785.1201,662727719.1964
100.0,1974,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5591.0,2562.9222,907846.1907,3026.4201,662727719.1964
100.0,1974,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1386.7,529.43,199985.699,855.6124,145989560.2646
100.0,1974,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,458.7249,92.6787,501.3,575.6777,211405.829,0.0,154326255.17
100.0,1974,30.0,96.313,10月,低于防破坏线-保证出力,458.7249,92.6787,703.96,100.0,1105.7,542.499,211405.829,317.9659,154326255.17
100.0,1974,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,527.3907,94.7286,353.3,530.3676,211405.829,0.0,154326255.17
100.0,1974,30.0,96.313,12月,低于防破坏线-保证出力,527.3907,94.7286,272.3462,85.0905,361.3,617.8742,211405.829,0.0,154326255.17
100.0,1974,30.0,96.313,1月,低于防破坏线-保证出力,272.3462,85.0905,218.3944,82.35,371.7,425.6517,121299.3342,0.0,88548513.9782
100.0,1974,30.0,96.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,472.7,472.7,128716.5736,0.0,93963098.7392
100.0,1974,30.0,96.313,3月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,661.7,661.7,177825.9859,0.0,129812969.6851
100.0,1975,30.0,96.313,4月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2453.3,589.8965,198681.3973,1547.8448,145037420.0221
100.0,1975,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,7544.7,2562.9222,907846.1907,4980.1201,662727719.1964
100.0,1975,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4125.0,2562.9222,907846.1907,1560.4201,662727719.1964
100.0,1975,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1237.0,1550.901,502459.0474,0.0,366795104.5804
100.0,1975,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,311.5838,87.0835,827.3,736.3083,211405.829,0.0,154326255.17
100.0,1975,30.0,96.313,9月,低于防破坏线-保证出力,311.5838,87.0835,218.3944,82.35,640.7,733.8893,211089.6629,0.0,154095453.9012
100.0,1975,30.0,96.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,626.7,626.7,168792.9339,0.0,123218841.7251
100.0,1975,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1633.0,589.8965,211405.829,557.5379,154326255.17
100.0,1975,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,640.7,640.7,268532.1702,0.0,196028484.2241
100.0,1975,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,394.3,394.3,167196.7983,0.0,122053662.7553
100.0,1975,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,638.3,638.3,267552.3174,0.0,195313191.6801
100.0,1975,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,689.2459,99.5607,1125.3,1140.0141,467580.4003,0.0,341333692.1867
100.0,1976,30.0,96.313,4月,优化区-枚举月末库容,689.2459,99.5607,532.2954,94.8751,2422.7,2579.6505,963130.0,0.0,703084900.0
100.0,1976,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4362.3,2562.9222,907846.1907,1797.7201,662727719.1964
100.0,1976,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5141.7,2562.9222,907846.1907,2577.1201,662727719.1964
100.0,1976,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4063.3,2562.9222,907846.1907,1498.7201,662727719.1964
100.0,1976,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,978.7,529.43,199985.699,447.6124,145989560.2646
100.0,1976,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,805.7,529.43,211405.829,104.6055,154326255.17
100.0,1976,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1209.0,1694.5656,583389.0097,0.0,425873977.0923
100.0,1976,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1640.0,589.8965,211405.829,564.5379,154326255.17
100.0,1976,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,585.3,585.3,245863.986,0.0,179480709.7581
100.0,1976,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,487.0,487.0,205520.8679,0.0,150030233.6026
100.0,1976,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,885.0,885.0,367560.9231,0.0,268319473.8462
100.0,1976,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1218.0,1384.7599,537356.3615,0.0,392270143.8893
100.0,1977,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,4916.0,4920.9047,963130.0,0.0,703084900.0
100.0,1977,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5442.0,2562.9222,907846.1907,2877.4201,662727719.1964
100.0,1977,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6707.0,2562.9222,907846.1907,4142.4201,662727719.1964
100.0,1977,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4276.0,2562.9222,907846.1907,1711.4201,662727719.1964
100.0,1977,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2208.0,529.43,199985.699,1676.9124,145989560.2646
100.0,1977,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,968.0,529.43,211405.829,266.9055,154326255.17
100.0,1977,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1389.0,1874.5656,641860.0433,0.0,468557831.5947
100.0,1977,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1970.0,589.8965,211405.829,894.5379,154326255.17
100.0,1977,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,585.0,585.0,245740.95,0.0,179390893.5
100.0,1977,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,743.3,743.3,310237.7364,0.0,226473547.5501
100.0,1977,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,563.7,563.7,236997.5748,0.0,173008229.5821
100.0,1977,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,613.7,613.7,257497.5348,0.0,187973200.3821
100.0,1978,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,448.9155,92.3858,1068.3,1323.3445,499634.0557,0.0,364732860.685
100.0,1978,30.0,96.313,5月,汛限线附近-满发,448.9155,92.3858,532.2954,94.8751,3092.0,2642.3606,906132.6559,364.6018,661476838.83
100.0,1978,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3773.0,2562.9222,907846.1907,1208.4201,662727719.1964
100.0,1978,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1125.0,1438.901,467926.3458,0.0,341586232.4157
100.0,1978,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,439.1061,92.093,889.7,667.9233,211405.829,0.0,154326255.17
100.0,1978,30.0,96.313,9月,低于防破坏线-保证出力,439.1061,92.093,703.96,100.0,856.7,546.0897,211405.829,45.7564,154326255.17
100.0,1978,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,720.3,1205.8655,421636.6181,0.0,307794731.2441
100.0,1978,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1757.7,589.8965,211405.829,682.2379,154326255.17
100.0,1978,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,765.0,765.0,319012.65,0.0,232879234.5
100.0,1978,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,536.7,536.7,225913.6127,0.0,164916937.2373
100.0,1978,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,813.0,813.0,338423.1323,0.0,247048886.5846
100.0,1978,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,724.0,724.0,302419.868,0.0,220766503.64
100.0,1979,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,282.1556,85.5887,858.3,1280.1044,456859.1175,0.0,333507155.7984
100.0,1979,30.0,96.313,5月,辅助线2区,282.1556,85.5887,532.2954,94.8751,2344.0,1665.2302,551347.8734,426.9723,402483947.5853
100.0,1979,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6522.0,2562.9222,907846.1907,3957.4201,662727719.1964
100.0,1979,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3755.0,2562.9222,907846.1907,1190.4201,662727719.1964
100.0,1979,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2051.3,529.43,199985.699,1520.2124,145989560.2646
100.0,1979,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2369.3,529.43,211405.829,1668.2055,154326255.17
100.0,1979,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,592.3,592.3,248733.9566,0.0,181575788.2961
100.0,1979,30.0,96.313,11月,低于防破坏线-保证出力,703.96,100.0,615.6754,97.3643,427.3,515.3401,211405.829,0.0,154326255.17
100.0,1979,30.0,96.313,12月,低于防破坏线-保证出力,615.6754,97.3643,439.1061,92.093,385.3,563.0092,211405.829,0.0,154326255.17
100.0,1979,30.0,96.313,1月,低于防破坏线-保证出力,439.1061,92.093,218.3944,82.35,444.3,665.0116,210364.2505,0.0,153565902.8543
100.0,1979,30.0,96.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,681.3,681.3,182866.3023,0.0,133492400.6571
100.0,1979,30.0,96.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1086.7,589.8965,211405.829,11.2379,154326255.17
100.0,1980,30.0,96.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2762.7,2934.3646,963130.0,0.0,703084900.0
100.0,1980,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3507.0,2562.9222,907846.1907,942.4201,662727719.1964
100.0,1980,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4527.7,2562.9222,907846.1907,1963.1201,662727719.1964
100.0,1980,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4561.7,2562.9222,907846.1907,1997.1201,662727719.1964
100.0,1980,30.0,96.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5711.7,529.43,199985.699,5180.6124,145989560.2646
100.0,1980,30.0,96.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,988.3,529.43,211405.829,287.2055,154326255.17
100.0,1980,30.0,96.313,10月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,1641.3,1812.9646,694132.0224,0.0,506716376.3377
100.0,1980,30.0,96.313,11月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,702.0,529.43,211405.829,0.9055,154326255.17
100.0,1980,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,674.3,674.3,282229.5462,0.0,206027568.7041
100.0,1980,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,564.3,564.3,237244.0782,0.0,173188177.0641
100.0,1980,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,791.0,791.0,329505.288,0.0,240538860.24
100.0,1980,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1009.7,1176.4599,459340.3425,0.0,335318449.9963
100.0,1981,30.0,96.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3309.3,3314.2047,963130.0,0.0,703084900.0
100.0,1981,30.0,96.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3288.0,2562.9222,907846.1907,723.4201,662727719.1964
100.0,1981,30.0,96.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,2898.0,2562.9222,907846.1907,333.4201,662727719.1964
100.0,1981,30.0,96.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1241.7,1555.601,503905.9597,0.0,367851350.5486
100.0,1981,30.0,96.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,622.0,622.0,167576.752,0.0,122331028.96
100.0,1981,30.0,96.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,537.0,537.0,145472.9558,0.0,106195257.7115
100.0,1981,30.0,96.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,729.7,729.7,195256.8475,0.0,142537498.6531
100.0,1981,30.0,96.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1530.3,589.8965,211405.829,454.8379,154326255.17
100.0,1981,30.0,96.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,636.0,636.0,266613.108,0.0,194627568.84
100.0,1981,30.0,96.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,449.0,449.0,189856.1962,0.0,138595023.1923
100.0,1981,30.0,96.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1670.3,1670.3,678360.6704,0.0,495203289.3982
100.0,1981,30.0,96.313,3月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1310.3,1795.8655,616377.8478,0.0,449955828.9293
100.0,1951,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,3909.0,4080.6646,1113130.0,0.0,812584900.0
100.0,1951,45.0,111.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2995.0,3308.901,1018163.5237,0.0,743259372.2839
100.0,1951,45.0,111.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1931.3,589.8965,198681.3973,1025.8448,145037420.0221
100.0,1951,45.0,111.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2901.7,3215.601,992004.8316,0.0,724163527.0611
100.0,1951,45.0,111.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,480.3,480.3,130706.5021,0.0,95415746.5162
100.0,1951,45.0,111.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,619.5,619.5,166929.5407,0.0,121858564.7475
100.0,1951,45.0,111.313,10月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1331.0,589.8965,211405.829,255.5379,154326255.17
100.0,1951,45.0,111.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,673.0,501.3156,211405.829,171.6844,154326255.17
100.0,1951,45.0,111.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1160.0,1160.0,477677.027,0.0,348704229.7297
100.0,1951,45.0,111.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,658.7,658.7,275874.8238,0.0,201388621.3521
100.0,1951,45.0,111.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1127.7,1127.7,464794.5845,0.0,339300046.6899
100.0,1951,45.0,111.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2568.6,2568.6,1021078.3429,0.0,745387190.3279
100.0,1952,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2001.0,2275.6633,831419.423,0.0,606936178.7785
100.0,1952,45.0,111.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5399.3,3109.8511,1046048.5981,2184.7925,763615476.5875
100.0,1952,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3781.3,2992.2449,1048585.4346,787.3974,765467367.2768
100.0,1952,45.0,111.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3677.0,2992.2449,1048585.4346,683.0974,765467367.2768
100.0,1952,45.0,111.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4378.3,529.43,199985.699,3847.2124,145989560.2646
100.0,1952,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2768.3,529.43,211405.829,2067.2055,154326255.17
100.0,1952,45.0,111.313,10月,优化区-枚举月末库容,703.96,100.0,576.4377,96.1929,2659.7,2787.2223,1057378.0994,0.0,771886012.5947
100.0,1952,45.0,111.313,11月,低于防破坏线-保证出力,576.4377,96.1929,703.96,100.0,1018.3,521.8951,211405.829,368.8827,154326255.17
100.0,1952,45.0,111.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,693.3,693.3,289958.0964,0.0,211669410.3501
100.0,1952,45.0,111.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,580.3,580.3,243812.987,0.0,177983480.4881
100.0,1952,45.0,111.313,2月,优化区-枚举月末库容,703.96,100.0,610.7707,97.2179,833.0,926.1893,373217.7283,0.0,272448941.6371
100.0,1952,45.0,111.313,3月,优化区-枚举月末库容,610.7707,97.2179,703.96,100.0,3003.7,2910.5107,1113130.0,0.0,812584900.0
100.0,1953,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2478.0,2649.6646,993648.9235,0.0,725363714.1459
100.0,1953,45.0,111.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,3517.3,2992.2449,1048585.4346,523.3974,765467367.2768
100.0,1953,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2864.3,3178.201,981477.3755,0.0,716478484.0999
100.0,1953,45.0,111.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1665.0,589.8965,198681.3973,759.5448,145037420.0221
100.0,1953,45.0,111.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,875.3,529.43,199985.699,344.2124,145989560.2646
100.0,1953,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1020.3,529.43,211405.829,319.2055,154326255.17
100.0,1953,45.0,111.313,10月,优化区-枚举月末库容,703.96,100.0,375.3449,90.1894,2286.4,2615.0151,929398.9419,0.0,678461227.6099
100.0,1953,45.0,111.313,11月,低于防破坏线-保证出力,375.3449,90.1894,703.96,100.0,2395.0,558.0445,211405.829,1508.3404,154326255.17
100.0,1953,45.0,111.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,847.6,847.6,352442.3816,0.0,257282938.568
100.0,1953,45.0,111.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1449.3,1449.3,591991.9478,0.0,432154121.8575
100.0,1953,45.0,111.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1085.7,1085.7,448066.8032,0.0,327088766.3416
100.0,1953,45.0,111.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1072.0,1238.7599,482778.465,0.0,352428279.4198
100.0,1954,45.0,111.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,3461.7,3466.6047,1113130.0,0.0,812584900.0
100.0,1954,45.0,111.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5833.7,2992.2449,1048585.4346,2839.7974,765467367.2768
100.0,1954,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6961.0,2992.2449,1048585.4346,3967.0974,765467367.2768
100.0,1954,45.0,111.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,9361.7,2992.2449,1048585.4346,6367.7974,765467367.2768
100.0,1954,45.0,111.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5366.7,529.43,199985.699,4835.6124,145989560.2646
100.0,1954,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,868.0,529.43,211405.829,166.9055,154326255.17
100.0,1954,45.0,111.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,546.3,546.3,229843.6518,0.0,167785865.7921
100.0,1954,45.0,111.313,11月,低于防破坏线-保证出力,703.96,100.0,591.1518,96.6322,407.7,519.2173,211405.829,0.0,154326255.17
100.0,1954,45.0,111.313,12月,低于防破坏线-保证出力,591.1518,96.6322,448.9155,92.3858,423.7,565.6071,211405.829,0.0,154326255.17
100.0,1954,45.0,111.313,1月,低于防破坏线-保证出力,448.9155,92.3858,218.3944,82.35,407.7,638.221,203531.7298,0.0,148578162.7326
100.0,1954,45.0,111.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,596.4,596.4,160939.2557,0.0,117485656.6464
100.0,1954,45.0,111.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1160.3,589.8965,211405.829,84.8379,154326255.17
100.0,1955,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1511.0,1785.6633,660848.4438,0.0,482419363.9997
100.0,1955,45.0,111.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5308.7,3109.8511,1046048.5981,2094.1925,763615476.5875
100.0,1955,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5540.7,2992.2449,1048585.4346,2546.7974,765467367.2768
100.0,1955,45.0,111.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1677.0,1990.901,636096.0247,0.0,464350098.054
100.0,1955,45.0,111.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1975.3,589.8965,198681.3973,1069.8448,145037420.0221
100.0,1955,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,901.3,529.43,211405.829,200.2055,154326255.17
100.0,1955,45.0,111.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,439.0,924.5656,326553.5246,0.0,238384072.9803
100.0,1955,45.0,111.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1190.0,589.8965,211405.829,114.5379,154326255.17
100.0,1955,45.0,111.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,452.0,452.0,191095.1692,0.0,139499473.5385
100.0,1955,45.0,111.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,511.0,511.0,215381.9141,0.0,157228797.2949
100.0,1955,45.0,111.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,609.4,609.4,255737.8789,0.0,186688651.5824
100.0,1955,45.0,111.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,915.3,915.3,379782.5423,0.0,277241255.8678
100.0,1956,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2433.0,2604.6646,977833.3808,0.0,713818367.9592
100.0,1956,45.0,111.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6085.0,2992.2449,1048585.4346,3091.0974,765467367.2768
100.0,1956,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2780.7,3094.601,957859.4322,0.0,699237385.4771
100.0,1956,45.0,111.313,7月,低于防破坏线-保证出力,218.3944,82.35,502.8672,93.9965,922.7,640.6464,211405.829,0.0,154326255.17
100.0,1956,45.0,111.313,8月,低于防破坏线-保证出力,502.8672,93.9965,532.2954,94.8751,1335.0,534.579,199874.6317,769.3351,145908481.1166
100.0,1956,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,566.6283,95.9001,588.3,554.3891,211405.829,0.0,154326255.17
100.0,1956,45.0,111.313,10月,低于防破坏线-保证出力,566.6283,95.9001,365.5355,89.824,387.0,587.7163,211405.829,0.0,154326255.17
100.0,1956,45.0,111.313,11月,低于防破坏线-保证出力,365.5355,89.824,218.3944,82.35,441.3,588.4411,177562.7397,0.0,129620799.9573
100.0,1956,45.0,111.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,330.3,330.3,91013.656,0.0,66439968.8625
100.0,1956,45.0,111.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,440.0,440.0,120125.9231,0.0,87691923.8462
100.0,1956,45.0,111.313,2月,低于防破坏线-保证出力,218.3944,82.35,399.8684,90.9216,869.0,687.5697,211405.829,0.0,154326255.17
100.0,1956,45.0,111.313,3月,低于防破坏线-保证出力,399.8684,90.9216,703.96,100.0,858.9,553.3835,211405.829,1.4249,154326255.17
100.0,1957,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2213.7,2488.3633,904269.5753,0.0,660116789.9776
100.0,1957,45.0,111.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,3863.0,3109.8511,1046048.5981,648.4925,763615476.5875
100.0,1957,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2716.3,3030.201,939584.6903,0.0,685896823.9108
100.0,1957,45.0,111.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1082.3,589.8965,198681.3973,176.8448,145037420.0221
100.0,1957,45.0,111.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3519.7,529.43,199985.699,2988.6124,145989560.2646
100.0,1957,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,424.392,91.6537,473.3,582.9873,211405.829,0.0,154326255.17
100.0,1957,45.0,111.313,10月,低于防破坏线-保证出力,424.392,91.6537,247.8227,83.8448,484.0,662.3758,211405.829,0.0,154326255.17
100.0,1957,45.0,111.313,11月,低于防破坏线-保证出力,247.8227,83.8448,218.3944,82.35,703.0,732.4282,200605.9645,0.0,146442354.0672
100.0,1957,45.0,111.313,12月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1238.2,589.8965,211405.829,162.7379,154326255.17
100.0,1957,45.0,111.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,719.0,719.0,300392.448,0.0,219286487.04
100.0,1957,45.0,111.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,840.8,840.8,349689.6255,0.0,255273426.5982
100.0,1957,45.0,111.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1075.6,1075.6,444040.6099,0.0,324149645.2326
100.0,1958,45.0,111.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1550.7,1825.3633,674789.6641,0.0,492596454.7632
100.0,1958,45.0,111.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5788.3,3109.8511,1046048.5981,2573.7925,763615476.5875
100.0,1958,45.0,111.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2195.7,2509.601,789688.3545,0.0,576472498.8105
100.0,1958,45.0,111.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3980.3,589.8965,198681.3973,3074.8448,145037420.0221
100.0,1958,45.0,111.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3151.7,529.43,199985.699,2620.6124,145989560.2646
100.0,1958,45.0,111.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1681.0,529.43,211405.829,979.9055,154326255.17
100.0,1958,45.0,111.313,10月,优化区-枚举月末库容,703.96,100.0,645.1036,98.2429,1929.0,1987.8564,786102.7803,0.0,573855029.6035
100.0,1958,45.0,111.313,11月,低于防破坏线-保证出力,645.1036,98.2429,703.96,100.0,569.7,510.6027,211405.829,0.2409,154326255.17
100.0,1958,45.0,111.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,401.0,401.0,169979.2731,0.0,124084869.3462
