正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
100.0,1962,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,912.7,529.43,211405.829,211.6055,154326255.17
100.0,1962,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1149.7,1635.2656,563978.956,0.0,411704637.8829
100.0,1962,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1439.3,589.8965,211405.829,363.8379,154326255.17
100.0,1962,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,970.0,970.0,401785.1923,0.0,293303190.3846
100.0,1962,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,461.0,461.0,194809.7346,0.0,142211106.2692
100.0,1962,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,521.9,521.9,219852.1816,0.0,160492092.5512
100.0,1962,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,592.9,592.9,248979.8765,0.0,181755309.8669
100.0,1963,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,488.1531,93.5572,2097.7,2313.5069,861695.4904,0.0,629037708.0086
100.0,1963,60.0,126.313,5月,汛限线附近-满发,488.1531,93.5572,532.2954,94.8751,4071.7,3521.1953,1187175.6502,504.7047,866638224.6532
100.0,1963,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,790.7,1104.601,363481.6185,0.0,265341581.5207
100.0,1963,60.0,126.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2931.0,589.8965,198681.3973,2025.5448,145037420.0221
100.0,1963,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1608.0,529.43,199985.699,1076.9124,145989560.2646
100.0,1963,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,218.3944,82.35,316.3,629.0354,211405.829,0.0,154326255.17
100.0,1963,60.0,126.313,10月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1083.5,589.8965,211405.829,8.0379,154326255.17
100.0,1963,60.0,126.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1576.3,501.3156,211405.829,1074.9844,154326255.17
100.0,1963,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1563.3,1563.3,636638.578,0.0,464746161.9177
100.0,1963,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,710.0,710.0,296740.95,0.0,216620893.5
100.0,1963,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1212.0,1212.0,498366.2108,0.0,363807333.8919
100.0,1963,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,605.8659,97.0715,2725.0,2823.0941,1080616.7329,0.0,788850214.9938
100.0,1964,60.0,126.313,4月,优化区-枚举月末库容,605.8659,97.0715,532.2954,94.8751,5893.3,5966.8705,1263130.0,0.0,922084900.0
100.0,1964,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4065.0,3464.9172,1188389.6037,598.4252,867524410.6899
100.0,1964,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5291.7,3464.9172,1188389.6037,1825.1252,867524410.6899
100.0,1964,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1989.7,2303.601,729200.9987,0.0,532316729.0539
100.0,1964,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2066.0,589.8965,198681.3973,1160.5448,145037420.0221
100.0,1964,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1231.0,529.43,211405.829,529.9055,154326255.17
100.0,1964,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,345.9167,88.8275,1154.0,1512.0433,547877.8106,0.0,399950801.7154
100.0,1964,60.0,126.313,11月,低于防破坏线-保证出力,345.9167,88.8275,703.96,100.0,920.0,564.1808,211405.829,0.0,154326255.17
100.0,1964,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,515.7,515.7,217310.0957,0.0,158636369.8835
100.0,1964,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,538.0,538.0,226445.5795,0.0,165305273.0256
100.0,1964,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,557.5,557.5,234449.6562,0.0,171148249.0625
100.0,1964,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1050.0,1050.0,433823.6538,0.0,316691267.3077
100.0,1965,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2631.0,2802.6646,1047147.8336,0.0,764417918.5529
100.0,1965,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4338.3,3464.9172,1188389.6037,871.7252,867524410.6899
100.0,1965,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3568.0,3881.901,1169490.8799,0.0,853728342.3165
100.0,1965,60.0,126.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1986.0,589.8965,198681.3973,1080.5448,145037420.0221
100.0,1965,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2153.0,529.43,199985.699,1621.9124,145989560.2646
100.0,1965,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1214.0,529.43,211405.829,512.9055,154326255.17
100.0,1965,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,419.4873,91.5073,2367.0,2651.4727,956332.6092,0.0,698122804.6856
100.0,1965,60.0,126.313,11月,低于防破坏线-保证出力,419.4873,91.5073,703.96,100.0,1282.0,549.7118,211405.829,447.8155,154326255.17
100.0,1965,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1180.4,1180.4,485800.9576,0.0,354634699.0638
100.0,1965,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,706.7,706.7,295401.3774,0.0,215643005.4801
100.0,1965,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1107.5,1107.5,456747.9087,0.0,333425973.3173
100.0,1965,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,720.5,720.5,301000.7633,0.0,219730557.1725
100.0,1966,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2902.0,3073.6646,1141291.3334,0.0,833142673.3926
100.0,1966,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2275.7,2589.601,812988.3782,0.0,593481516.0643
100.0,1966,60.0,126.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3567.7,589.8965,198681.3973,2662.2448,145037420.0221
100.0,1966,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4694.3,3464.9172,1188389.6037,1227.7252,867524410.6899
100.0,1966,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,577.0,557.0408,210112.321,18.3015,153381994.2997
100.0,1966,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,311.5838,87.0835,386.3,607.3452,211405.829,0.0,154326255.17
100.0,1966,60.0,126.313,10月,低于防破坏线-保证出力,311.5838,87.0835,551.9142,95.4608,844.2,602.5262,211405.829,0.0,154326255.17
100.0,1966,60.0,126.313,11月,低于防破坏线-保证出力,551.9142,95.4608,507.7719,94.1429,518.7,561.5879,211405.829,0.0,154326255.17
100.0,1966,60.0,126.313,12月,低于防破坏线-保证出力,507.7719,94.1429,341.012,88.5784,438.3,606.4739,211405.829,0.0,154326255.17
100.0,1966,60.0,126.313,1月,低于防破坏线-保证出力,341.012,88.5784,218.3944,82.35,408.7,531.3176,158063.629,0.0,115386449.1652
100.0,1966,60.0,126.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,791.6,791.6,210987.3645,0.0,154020776.0704
100.0,1966,60.0,126.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1351.7,589.8965,211405.829,276.2379,154326255.17
100.0,1967,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,473.439,93.118,2272.7,2503.221,923352.61,0.0,674047405.2825
100.0,1967,60.0,126.313,5月,汛限线附近-满发,473.439,93.118,532.2954,94.8751,6585.7,3540.38,1186761.823,2984.8058,866336130.7886
100.0,1967,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5330.3,3464.9172,1188389.6037,1863.7252,867524410.6899
100.0,1967,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2426.0,2739.901,856450.2978,0.0,625208717.4125
100.0,1967,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2843.7,589.8965,198681.3973,1938.2448,145037420.0221
100.0,1967,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1849.0,529.43,211405.829,1147.9055,154326255.17
100.0,1967,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1427.0,1912.5656,654140.2011,0.0,477522346.8192
100.0,1967,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1559.7,589.8965,211405.829,484.2379,154326255.17
100.0,1967,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1011.7,1011.7,418506.1257,0.0,305509471.7385
100.0,1967,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,703.7,703.7,294183.2628,0.0,214753781.8221
100.0,1967,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,718.3,718.3,300108.5414,0.0,219079235.2001
100.0,1967,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,586.2471,96.4858,2362.0,2479.7129,950700.9822,0.0,694011717.0134
100.0,1968,60.0,126.313,4月,优化区-枚举月末库容,586.2471,96.4858,336.1073,88.3292,3659.0,3909.1398,1262414.8963,0.0,921562874.3213
100.0,1968,60.0,126.313,5月,辅助线2区,336.1073,88.3292,532.2954,94.8751,3349.7,2074.296,692524.0717,1077.5582,505542572.3605
100.0,1968,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4065.3,3464.9172,1188389.6037,598.7252,867524410.6899
100.0,1968,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4343.7,3464.9172,1188389.6037,877.1252,867524410.6899
100.0,1968,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2122.7,529.43,199985.699,1591.6124,145989560.2646
100.0,1968,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1955.3,529.43,211405.829,1254.2055,154326255.17
100.0,1968,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,994.7,1480.2656,512916.2447,0.0,374428858.6473
100.0,1968,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1605.3,589.8965,211405.829,529.8379,154326255.17
100.0,1968,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,844.7,844.7,351268.56,0.0,256426048.7832
100.0,1968,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1027.0,1027.0,424629.74,0.0,309979710.2
100.0,1968,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,607.0,607.0,254755.472,0.0,185971494.56
100.0,1968,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1017.6,1017.6,420868.2447,0.0,307233818.6142
100.0,1969,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,1371.7,1543.3646,595223.0721,0.0,434512842.6562
100.0,1969,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3499.7,3813.601,1149958.6377,0.0,839469805.5298
100.0,1969,60.0,126.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3335.0,589.8965,198681.3973,2429.5448,145037420.0221
100.0,1969,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,7595.0,3464.9172,1188389.6037,4128.4252,867524410.6899
100.0,1969,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4693.3,529.43,199985.699,4162.2124,145989560.2646
100.0,1969,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1673.0,529.43,211405.829,971.9055,154326255.17
100.0,1969,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1160.1,1645.6656,567388.3518,0.0,414193496.7801
100.0,1969,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1533.3,589.8965,211405.829,457.8379,154326255.17
100.0,1969,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,556.7,556.7,234120.7974,0.0,170908182.0801
100.0,1969,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,508.7,508.7,214437.985,0.0,156539729.0219
100.0,1969,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,943.2,943.2,391014.8784,0.0,285440861.232
100.0,1969,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1202.0,1202.0,494392.3459,0.0,360906412.5405
100.0,1970,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,3094.0,3265.6646,1207253.8469,0.0,881295308.2718
100.0,1970,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5846.0,3464.9172,1188389.6037,2379.4252,867524410.6899
100.0,1970,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2818.3,3132.201,968496.558,0.0,707002487.3606
100.0,1970,60.0,126.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,6659.0,589.8965,198681.3973,5753.5448,145037420.0221
100.0,1970,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1082.3,529.43,199985.699,551.2124,145989560.2646
100.0,1970,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1952.7,529.43,211405.829,1251.6055,154326255.17
100.0,1970,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,655.7,655.7,274651.8132,0.0,200495823.6141
100.0,1970,60.0,126.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,499.7,501.6118,211405.829,0.0,154326255.17
100.0,1970,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,964.7,964.7,399656.7323,0.0,291749414.5678
100.0,1970,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,767.3,767.3,319941.7716,0.0,233557493.2461
100.0,1970,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1136.3,1136.3,468226.9259,0.0,341805655.8764
100.0,1970,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1059.0,1059.0,437417.5062,0.0,319314779.4923
100.0,1971,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2573.0,2744.6646,1026917.0255,0.0,749649428.6132
100.0,1971,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4101.3,3464.9172,1188389.6037,634.7252,867524410.6899
100.0,1971,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5048.0,3464.9172,1188389.6037,1581.4252,867524410.6899
100.0,1971,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1554.0,1867.901,599022.453,0.0,437286390.7018
100.0,1971,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1537.0,589.8965,198681.3973,631.5448,145037420.0221
100.0,1971,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,978.7,529.43,211405.829,277.6055,154326255.17
100.0,1971,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,625.4848,97.6572,736.0,814.4752,330911.7778,0.0,241565597.764
100.0,1971,60.0,126.313,11月,低于防破坏线-保证出力,625.4848,97.6572,703.96,100.0,595.0,513.7775,211405.829,2.7472,154326255.17
100.0,1971,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,377.7,377.7,160294.4757,0.0,117014967.2835
100.0,1971,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,428.0,428.0,181172.4,0.0,132255852.0
100.0,1971,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,743.2,743.2,310197.2619,0.0,226444001.2016
100.0,1971,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1098.7,1098.7,453245.1052,0.0,330868926.8016
100.0,1972,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,424.392,91.6537,3129.3,3408.868,1196793.0413,0.0,873658920.1793
100.0,1972,60.0,126.313,5月,辅助线3区,424.392,91.6537,532.2954,94.8751,3789.3,2777.0453,940296.3804,902.6936,686416357.7029
100.0,1972,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2369.0,2682.901,840015.8227,0.0,613211550.5617
100.0,1972,60.0,126.313,7月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,756.3,756.3,202032.6123,0.0,147483806.9571
100.0,1972,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,322.7,322.7,88990.8795,0.0,64963342.0625
100.0,1972,60.0,126.313,9月,低于防破坏线-保证出力,218.3944,82.35,669.6271,98.975,1048.0,597.5399,211405.829,0.0,154326255.17
100.0,1972,60.0,126.313,10月,优化区-枚举月末库容,669.6271,98.975,571.533,96.0465,2658.7,2756.7941,1032868.4863,0.0,753993994.9913
100.0,1972,60.0,126.313,11月,低于防破坏线-保证出力,571.533,96.0465,703.96,100.0,2610.0,522.7214,211405.829,1954.8517,154326255.17
100.0,1972,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,849.3,849.3,353130.3817,0.0,257785178.6185
100.0,1972,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1016.9,1016.9,420588.0409,0.0,307029269.8345
100.0,1972,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1660.7,1660.7,674627.0724,0.0,492477762.8226
100.0,1972,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,547.0095,95.3144,1314.7,1471.6505,571437.1217,0.0,417149098.8543
100.0,1973,60.0,126.313,4月,优化区-枚举月末库容,547.0095,95.3144,532.2954,94.8751,3661.3,3676.0141,1263130.0,0.0,922084900.0
100.0,1973,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4740.3,3464.9172,1188389.6037,1273.7252,867524410.6899
100.0,1973,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5825.3,3464.9172,1188389.6037,2358.7252,867524410.6899
100.0,1973,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2332.7,2646.601,829519.0317,0.0,605548893.1503
100.0,1973,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2059.0,589.8965,198681.3973,1153.5448,145037420.0221
100.0,1973,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,3252.3,529.43,211405.829,2551.2055,154326255.17
100.0,1973,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,635.2942,97.95,819.7,888.3658,361179.9523,0.0,263661365.2123
100.0,1973,60.0,126.313,11月,低于防破坏线-保证出力,635.2942,97.95,703.96,100.0,581.0,512.1851,211405.829,0.1491,154326255.17
100.0,1973,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,413.7,413.7,175248.1465,0.0,127931146.945
100.0,1973,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,462.7,462.7,195510.9783,0.0,142723014.1553
100.0,1973,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,727.7,727.7,303919.6116,0.0,221861316.4461
100.0,1973,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,488.0,488.0,205932.2462,0.0,150330539.6923
100.0,1974,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2423.7,2595.3646,974560.2689,0.0,711428996.2761
100.0,1974,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3503.0,3816.901,1150903.2225,0.0,840159352.4012
100.0,1974,60.0,126.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3349.7,589.8965,198681.3973,2444.2448,145037420.0221
100.0,1974,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5591.0,3464.9172,1188389.6037,2124.4252,867524410.6899
100.0,1974,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1386.7,529.43,199985.699,855.6124,145989560.2646
100.0,1974,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,458.7249,92.6787,501.3,575.6777,211405.829,0.0,154326255.17
100.0,1974,60.0,126.313,10月,低于防破坏线-保证出力,458.7249,92.6787,703.96,100.0,1105.7,542.499,211405.829,317.9659,154326255.17
100.0,1974,60.0,126.313,11月,低于防破坏线-保证出力,703.96,100.0,527.3907,94.7286,353.3,530.3676,211405.829,0.0,154326255.17
100.0,1974,60.0,126.313,12月,低于防破坏线-保证出力,527.3907,94.7286,272.3462,85.0905,361.3,617.8742,211405.829,0.0,154326255.17
100.0,1974,60.0,126.313,1月,低于防破坏线-保证出力,272.3462,85.0905,218.3944,82.35,371.7,425.6517,121299.3342,0.0,88548513.9782
100.0,1974,60.0,126.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,472.7,472.7,128716.5736,0.0,93963098.7392
100.0,1974,60.0,126.313,3月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,661.7,661.7,177825.9859,0.0,129812969.6851
100.0,1975,60.0,126.313,4月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2453.3,589.8965,198681.3973,1547.8448,145037420.0221
100.0,1975,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,7544.7,3464.9172,1188389.6037,4078.1252,867524410.6899
100.0,1975,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4125.0,3464.9172,1188389.6037,658.4252,867524410.6899
100.0,1975,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1237.0,1550.901,502459.0474,0.0,366795104.5804
100.0,1975,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,311.5838,87.0835,827.3,736.3083,211405.829,0.0,154326255.17
100.0,1975,60.0,126.313,9月,低于防破坏线-保证出力,311.5838,87.0835,218.3944,82.35,640.7,733.8893,211089.6629,0.0,154095453.9012
100.0,1975,60.0,126.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,626.7,626.7,168792.9339,0.0,123218841.7251
100.0,1975,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1633.0,589.8965,211405.829,557.5379,154326255.17
100.0,1975,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,640.7,640.7,268532.1702,0.0,196028484.2241
100.0,1975,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,394.3,394.3,167196.7983,0.0,122053662.7553
100.0,1975,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,638.3,638.3,267552.3174,0.0,195313191.6801
100.0,1975,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1125.3,1125.3,463836.4186,0.0,338600585.5494
100.0,1976,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2422.7,2594.3646,974208.2282,0.0,711172006.5988
100.0,1976,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4362.3,3464.9172,1188389.6037,895.7252,867524410.6899
100.0,1976,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5141.7,3464.9172,1188389.6037,1675.1252,867524410.6899
100.0,1976,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4063.3,3464.9172,1188389.6037,596.7252,867524410.6899
100.0,1976,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,978.7,529.43,199985.699,447.6124,145989560.2646
100.0,1976,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,805.7,529.43,211405.829,104.6055,154326255.17
100.0,1976,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1209.0,1694.5656,583389.0097,0.0,425873977.0923
100.0,1976,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1640.0,589.8965,211405.829,564.5379,154326255.17
100.0,1976,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,585.3,585.3,245863.986,0.0,179480709.7581
100.0,1976,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,487.0,487.0,205520.8679,0.0,150030233.6026
100.0,1976,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,885.0,885.0,367560.9231,0.0,268319473.8462
100.0,1976,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,537.2001,95.0215,1218.0,1384.7599,537356.3615,0.0,392270143.8893
100.0,1977,60.0,126.313,4月,优化区-枚举月末库容,537.2001,95.0215,532.2954,94.8751,4916.0,4920.9047,1263130.0,0.0,922084900.0
100.0,1977,60.0,126.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5442.0,3464.9172,1188389.6037,1975.4252,867524410.6899
100.0,1977,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6707.0,3464.9172,1188389.6037,3240.4252,867524410.6899
100.0,1977,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4276.0,3464.9172,1188389.6037,809.4252,867524410.6899
100.0,1977,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2208.0,529.43,199985.699,1676.9124,145989560.2646
100.0,1977,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,968.0,529.43,211405.829,266.9055,154326255.17
100.0,1977,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1389.0,1874.5656,641860.0433,0.0,468557831.5947
100.0,1977,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1970.0,589.8965,211405.829,894.5379,154326255.17
100.0,1977,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,585.0,585.0,245740.95,0.0,179390893.5
100.0,1977,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,743.3,743.3,310237.7364,0.0,226473547.5501
100.0,1977,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,563.7,563.7,236997.5748,0.0,173008229.5821
100.0,1977,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,613.7,613.7,257497.5348,0.0,187973200.3821
100.0,1978,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,282.1556,85.5887,1068.3,1490.1044,528212.2535,0.0,385594945.036
100.0,1978,60.0,126.313,5月,辅助线2区,282.1556,85.5887,532.2954,94.8751,3092.0,2117.5099,691591.923,722.6926,504862103.8063
100.0,1978,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3773.0,4086.901,1227891.5696,0.0,896360845.7886
100.0,1978,60.0,126.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1125.0,589.8965,198681.3973,219.5448,145037420.0221
100.0,1978,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,889.7,529.43,199985.699,358.6124,145989560.2646
100.0,1978,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,856.7,529.43,211405.829,155.6055,154326255.17
100.0,1978,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,720.3,1205.8655,421636.6181,0.0,307794731.2441
100.0,1978,60.0,126.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1757.7,589.8965,211405.829,682.2379,154326255.17
100.0,1978,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,765.0,765.0,319012.65,0.0,232879234.5
100.0,1978,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,536.7,536.7,225913.6127,0.0,164916937.2373
100.0,1978,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,813.0,813.0,338423.1323,0.0,247048886.5846
100.0,1978,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,724.0,724.0,302419.868,0.0,220766503.64
100.0,1979,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,223.2992,82.5991,858.3,1338.9608,466960.2737,0.0,340880999.8245
100.0,1979,60.0,126.313,5月,辅助线1区,223.2992,82.5991,532.2954,94.8751,2344.0,1361.1052,444976.9943,672.2408,324833205.8529
100.0,1979,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6522.0,3464.9172,1188389.6037,3055.4252,867524410.6899
100.0,1979,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3755.0,4068.901,1222777.1999,0.0,892627355.9213
100.0,1979,60.0,126.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2051.3,589.8965,198681.3973,1145.8448,145037420.0221
100.0,1979,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2369.3,529.43,211405.829,1668.2055,154326255.17
100.0,1979,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,592.3,592.3,248733.9566,0.0,181575788.2961
100.0,1979,60.0,126.313,11月,低于防破坏线-保证出力,703.96,100.0,615.6754,97.3643,427.3,515.3401,211405.829,0.0,154326255.17
100.0,1979,60.0,126.313,12月,低于防破坏线-保证出力,615.6754,97.3643,439.1061,92.093,385.3,563.0092,211405.829,0.0,154326255.17
100.0,1979,60.0,126.313,1月,低于防破坏线-保证出力,439.1061,92.093,218.3944,82.35,444.3,665.0116,210364.2505,0.0,153565902.8543
100.0,1979,60.0,126.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,681.3,681.3,182866.3023,0.0,133492400.6571
100.0,1979,60.0,126.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1086.7,589.8965,211405.829,11.2379,154326255.17
100.0,1980,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,424.392,91.6537,2762.7,3042.268,1088793.9593,0.0,794819590.2533
100.0,1980,60.0,126.313,5月,辅助线3区,424.392,91.6537,532.2954,94.8751,3507.0,2777.0453,940296.3804,620.3936,686416357.7029
100.0,1980,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4527.7,3464.9172,1188389.6037,1061.1252,867524410.6899
100.0,1980,60.0,126.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4561.7,3464.9172,1188389.6037,1095.1252,867524410.6899
100.0,1980,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5711.7,529.43,199985.699,5180.6124,145989560.2646
100.0,1980,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,988.3,529.43,211405.829,287.2055,154326255.17
100.0,1980,60.0,126.313,10月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,1641.3,1812.9646,694132.0224,0.0,506716376.3377
100.0,1980,60.0,126.313,11月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,702.0,529.43,211405.829,0.9055,154326255.17
100.0,1980,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,674.3,674.3,282229.5462,0.0,206027568.7041
100.0,1980,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,564.3,564.3,237244.0782,0.0,173188177.0641
100.0,1980,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,791.0,791.0,329505.288,0.0,240538860.24
100.0,1980,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1009.7,1009.7,417705.2007,0.0,304924796.5447
100.0,1981,60.0,126.313,4月,优化区-枚举月末库容,703.96,100.0,341.012,88.5784,3309.3,3672.248,1246533.2816,0.0,909969295.6036
100.0,1981,60.0,126.313,5月,辅助线2区,341.012,88.5784,532.2954,94.8751,3288.0,2070.4599,692606.82,1024.599,505602978.6008
100.0,1981,60.0,126.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2898.0,3211.901,990964.4052,0.0,723404015.7637
100.0,1981,60.0,126.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1241.7,589.8965,198681.3973,336.2448,145037420.0221
100.0,1981,60.0,126.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,622.0,546.6664,206295.5579,73.6759,150595757.2897
100.0,1981,60.0,126.313,9月,低于防破坏线-保证出力,532.2954,94.8751,502.8672,93.9965,537.0,566.6928,211405.829,0.0,154326255.17
100.0,1981,60.0,126.313,10月,低于防破坏线-保证出力,502.8672,93.9965,699.0553,99.8536,729.7,535.8647,211405.829,0.0,154326255.17
100.0,1981,60.0,126.313,11月,低于防破坏线-保证出力,699.0553,99.8536,703.96,100.0,1530.3,502.0762,211405.829,1023.3191,154326255.17
100.0,1981,60.0,126.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,636.0,636.0,266613.108,0.0,194627568.84
100.0,1981,60.0,126.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,449.0,449.0,189856.1962,0.0,138595023.1923
100.0,1981,60.0,126.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1670.3,1670.3,678360.6704,0.0,495203289.3982
100.0,1981,60.0,126.313,3月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1310.3,1795.8655,616377.8478,0.0,449955828.9293
100.0,1951,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,3909.0,4080.6646,1413130.0,0.0,1031584900.0
100.0,1951,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2995.0,3308.901,1018163.5237,0.0,743259372.2839
100.0,1951,75.0,141.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1931.3,589.8965,198681.3973,1025.8448,145037420.0221
100.0,1951,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2901.7,3215.601,992004.8316,0.0,724163527.0611
100.0,1951,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,480.3,480.3,130706.5021,0.0,95415746.5162
100.0,1951,75.0,141.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,619.5,619.5,166929.5407,0.0,121858564.7475
100.0,1951,75.0,141.313,10月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1331.0,589.8965,211405.829,255.5379,154326255.17
100.0,1951,75.0,141.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,673.0,501.3156,211405.829,171.6844,154326255.17
100.0,1951,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1160.0,1160.0,477677.027,0.0,348704229.7297
100.0,1951,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,658.7,658.7,275874.8238,0.0,201388621.3521
100.0,1951,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1127.7,1127.7,464794.5845,0.0,339300046.6899
100.0,1951,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2568.6,2568.6,1021078.3429,0.0,745387190.3279
100.0,1952,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,2001.0,2275.6633,831419.423,0.0,606936178.7785
100.0,1952,75.0,141.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5399.3,4047.4088,1325824.9001,1247.2347,967852177.053
100.0,1952,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3781.3,4095.201,1230248.987,0.0,898081760.5396
100.0,1952,75.0,141.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3677.0,589.8965,198681.3973,2771.5448,145037420.0221
100.0,1952,75.0,141.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,4378.3,529.43,199985.699,3847.2124,145989560.2646
100.0,1952,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,2768.3,529.43,211405.829,2067.2055,154326255.17
100.0,1952,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,576.4377,96.1929,2659.7,2787.2223,1057378.0994,0.0,771886012.5947
100.0,1952,75.0,141.313,11月,低于防破坏线-保证出力,576.4377,96.1929,703.96,100.0,1018.3,521.8951,211405.829,368.8827,154326255.17
100.0,1952,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,693.3,693.3,289958.0964,0.0,211669410.3501
100.0,1952,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,580.3,580.3,243812.987,0.0,177983480.4881
100.0,1952,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,833.0,833.0,346530.5631,0.0,252967311.0462
100.0,1952,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,3003.7,3003.7,1182522.2976,0.0,863241277.2735
100.0,1953,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2478.0,2649.6646,993648.9235,0.0,725363714.1459
100.0,1953,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3517.3,3831.201,1154995.414,0.0,843146652.2047
100.0,1953,75.0,141.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2864.3,589.8965,198681.3973,1958.8448,145037420.0221
100.0,1953,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1665.0,1978.901,632486.2811,0.0,461714985.1899
100.0,1953,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,414.5826,91.3608,875.3,681.3421,211405.829,0.0,154326255.17
100.0,1953,75.0,141.313,9月,低于防破坏线-保证出力,414.5826,91.3608,703.96,100.0,1020.3,550.625,211405.829,180.2975,154326255.17
100.0,1953,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,375.3449,90.1894,2286.4,2615.0151,929398.9419,0.0,678461227.6099
100.0,1953,75.0,141.313,11月,低于防破坏线-保证出力,375.3449,90.1894,703.96,100.0,2395.0,558.0445,211405.829,1508.3404,154326255.17
100.0,1953,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,847.6,847.6,352442.3816,0.0,257282938.568
100.0,1953,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1449.3,1449.3,591991.9478,0.0,432154121.8575
100.0,1953,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1085.7,1085.7,448066.8032,0.0,327088766.3416
100.0,1953,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1072.0,1072.0,442604.8862,0.0,323101566.8923
100.0,1954,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,3461.7,3633.3646,1322083.3409,0.0,965120838.8547
100.0,1954,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5833.7,3894.7998,1329116.7708,1937.2425,970255242.6843
100.0,1954,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6961.0,3894.7998,1329116.7708,3064.5425,970255242.6843
100.0,1954,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,9361.7,3894.7998,1329116.7708,5465.2425,970255242.6843
100.0,1954,75.0,141.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,5366.7,529.43,199985.699,4835.6124,145989560.2646
100.0,1954,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,868.0,529.43,211405.829,166.9055,154326255.17
100.0,1954,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,546.3,546.3,229843.6518,0.0,167785865.7921
100.0,1954,75.0,141.313,11月,低于防破坏线-保证出力,703.96,100.0,591.1518,96.6322,407.7,519.2173,211405.829,0.0,154326255.17
100.0,1954,75.0,141.313,12月,低于防破坏线-保证出力,591.1518,96.6322,448.9155,92.3858,423.7,565.6071,211405.829,0.0,154326255.17
100.0,1954,75.0,141.313,1月,低于防破坏线-保证出力,448.9155,92.3858,218.3944,82.35,407.7,638.221,203531.7298,0.0,148578162.7326
100.0,1954,75.0,141.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,596.4,596.4,160939.2557,0.0,117485656.6464
100.0,1954,75.0,141.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1160.3,589.8965,211405.829,84.8379,154326255.17
100.0,1955,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1511.0,1785.6633,660848.4438,0.0,482419363.9997
100.0,1955,75.0,141.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5308.7,4047.4088,1325824.9001,1156.6347,967852177.053
100.0,1955,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,5540.7,3894.7998,1329116.7708,1644.2425,970255242.6843
100.0,1955,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1677.0,1990.901,636096.0247,0.0,464350098.054
100.0,1955,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1975.3,589.8965,198681.3973,1069.8448,145037420.0221
100.0,1955,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,901.3,529.43,211405.829,200.2055,154326255.17
100.0,1955,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,439.0,924.5656,326553.5246,0.0,238384072.9803
100.0,1955,75.0,141.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1190.0,589.8965,211405.829,114.5379,154326255.17
100.0,1955,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,452.0,452.0,191095.1692,0.0,139499473.5385
100.0,1955,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,511.0,511.0,215381.9141,0.0,157228797.2949
100.0,1955,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,609.4,609.4,255737.8789,0.0,186688651.5824
100.0,1955,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,915.3,915.3,379782.5423,0.0,277241255.8678
100.0,1956,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2433.0,2604.6646,977833.3808,0.0,713818367.9592
100.0,1956,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,6085.0,3894.7998,1329116.7708,2188.5425,970255242.6843
100.0,1956,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2780.7,3094.601,957859.4322,0.0,699237385.4771
100.0,1956,75.0,141.313,7月,低于防破坏线-保证出力,218.3944,82.35,502.8672,93.9965,922.7,640.6464,211405.829,0.0,154326255.17
100.0,1956,75.0,141.313,8月,低于防破坏线-保证出力,502.8672,93.9965,532.2954,94.8751,1335.0,534.579,199874.6317,769.3351,145908481.1166
100.0,1956,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,566.6283,95.9001,588.3,554.3891,211405.829,0.0,154326255.17
100.0,1956,75.0,141.313,10月,低于防破坏线-保证出力,566.6283,95.9001,365.5355,89.824,387.0,587.7163,211405.829,0.0,154326255.17
100.0,1956,75.0,141.313,11月,低于防破坏线-保证出力,365.5355,89.824,218.3944,82.35,441.3,588.4411,177562.7397,0.0,129620799.9573
100.0,1956,75.0,141.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,330.3,330.3,91013.656,0.0,66439968.8625
100.0,1956,75.0,141.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,440.0,440.0,120125.9231,0.0,87691923.8462
100.0,1956,75.0,141.313,2月,低于防破坏线-保证出力,218.3944,82.35,399.8684,90.9216,869.0,687.5697,211405.829,0.0,154326255.17
100.0,1956,75.0,141.313,3月,低于防破坏线-保证出力,399.8684,90.9216,703.96,100.0,858.9,553.3835,211405.829,1.4249,154326255.17
100.0,1957,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,424.392,91.6537,2213.7,2493.268,904389.7696,0.0,660204531.7961
100.0,1957,75.0,141.313,5月,辅助线3区,424.392,91.6537,532.2954,94.8751,3863.0,3114.3978,1045519.4791,639.041,763229219.7148
100.0,1957,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2716.3,3030.201,939584.6903,0.0,685896823.9108
100.0,1957,75.0,141.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1082.3,589.8965,198681.3973,176.8448,145037420.0221
100.0,1957,75.0,141.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3519.7,529.43,199985.699,2988.6124,145989560.2646
100.0,1957,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,424.392,91.6537,473.3,582.9873,211405.829,0.0,154326255.17
100.0,1957,75.0,141.313,10月,低于防破坏线-保证出力,424.392,91.6537,247.8227,83.8448,484.0,662.3758,211405.829,0.0,154326255.17
100.0,1957,75.0,141.313,11月,低于防破坏线-保证出力,247.8227,83.8448,218.3944,82.35,703.0,732.4282,200605.9645,0.0,146442354.0672
100.0,1957,75.0,141.313,12月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1238.2,589.8965,211405.829,162.7379,154326255.17
100.0,1957,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,719.0,719.0,300392.448,0.0,219286487.04
100.0,1957,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,840.8,840.8,349689.6255,0.0,255273426.5982
100.0,1957,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1075.6,1075.6,444040.6099,0.0,324149645.2326
100.0,1958,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,429.2967,91.8001,1550.7,1825.3633,674789.6641,0.0,492596454.7632
100.0,1958,75.0,141.313,5月,汛限线附近-满发,429.2967,91.8001,532.2954,94.8751,5788.3,4047.4088,1325824.9001,1636.2347,967852177.053
100.0,1958,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2195.7,2509.601,789688.3545,0.0,576472498.8105
100.0,1958,75.0,141.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3980.3,589.8965,198681.3973,3074.8448,145037420.0221
100.0,1958,75.0,141.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,3151.7,529.43,199985.699,2620.6124,145989560.2646
100.0,1958,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1681.0,529.43,211405.829,979.9055,154326255.17
100.0,1958,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,645.1036,98.2429,1929.0,1987.8564,786102.7803,0.0,573855029.6035
100.0,1958,75.0,141.313,11月,低于防破坏线-保证出力,645.1036,98.2429,703.96,100.0,569.7,510.6027,211405.829,0.2409,154326255.17
100.0,1958,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,401.0,401.0,169979.2731,0.0,124084869.3462
100.0,1958,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,436.3,436.3,184606.8644,0.0,134763011.0476
100.0,1958,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1650.5,1650.5,670658.0309,0.0,489580362.5899
100.0,1958,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,2197.3,2197.3,880990.2228,0.0,643122862.6562
100.0,1959,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,424.392,91.6537,2202.3,2481.868,900510.4608,0.0,657372636.384
100.0,1959,75.0,141.313,5月,辅助线3区,424.392,91.6537,532.2954,94.8751,4255.0,3114.3978,1045519.4791,1031.041,763229219.7148
100.0,1959,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4533.0,3894.7998,1329116.7708,636.5425,970255242.6843
100.0,1959,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1940.7,2254.601,714733.5106,0.0,521755462.7231
100.0,1959,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,667.0,667.0,179190.217,0.0,130808858.41
100.0,1959,75.0,141.313,9月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,449.7,449.7,122679.0825,0.0,89555730.1969
100.0,1959,75.0,141.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,425.3,425.3,116248.8848,0.0,84861685.8815
100.0,1959,75.0,141.313,11月,低于防破坏线-保证出力,218.3944,82.35,350.8214,89.0766,846.6,711.8646,211405.829,0.0,154326255.17
100.0,1959,75.0,141.313,12月,低于防破坏线-保证出力,350.8214,89.0766,571.533,96.0465,811.7,589.598,211405.829,0.0,154326255.17
100.0,1959,75.0,141.313,1月,优化区-枚举月末库容,571.533,96.0465,703.96,100.0,593.3,460.873,187013.563,0.0,136519901.0111
100.0,1959,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,634.1,634.1,265837.1037,0.0,194061085.7229
100.0,1959,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1501.0,1501.0,612236.8494,0.0,446932900.0549
100.0,1960,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,1565.3,1736.9646,666402.1964,0.0,486473603.3568
100.0,1960,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3027.3,3341.201,1020260.7656,0.0,744790358.893
100.0,1960,75.0,141.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,3157.0,589.8965,198681.3973,2251.5448,145037420.0221
100.0,1960,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3595.0,3908.901,1177201.9474,0.0,859357421.5869
100.0,1960,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,301.7744,86.5853,824.7,739.9259,211405.829,0.0,154326255.17
100.0,1960,75.0,141.313,9月,低于防破坏线-保证出力,301.7744,86.5853,218.3944,82.35,402.1,485.4799,140799.946,0.0,102783960.5835
100.0,1960,75.0,141.313,10月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,347.0,347.0,95446.6281,0.0,69676038.5
100.0,1960,75.0,141.313,11月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,594.3,594.3,160393.7847,0.0,117087462.8091
100.0,1960,75.0,141.313,12月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,432.3,432.3,118096.2682,0.0,86210275.8085
100.0,1960,75.0,141.313,1月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,381.7,381.7,104694.2419,0.0,76426796.6226
100.0,1960,75.0,141.313,2月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,634.2,634.2,170732.0941,0.0,124634428.7076
100.0,1960,75.0,141.313,3月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,2153.3,589.8965,211405.829,1077.8379,154326255.17
100.0,1961,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,4192.3,4363.9646,1413130.0,0.0,1031584900.0
100.0,1961,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2079.0,2392.901,755491.8742,0.0,551509068.1973
100.0,1961,75.0,141.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2612.0,589.8965,198681.3973,1706.5448,145037420.0221
100.0,1961,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,643.7,957.601,316950.3858,0.0,231373781.6459
100.0,1961,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1022.3,604.9347,203591.6976,101.8067,148621939.2169
100.0,1961,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,502.8672,93.9965,536.3,566.8656,211405.829,0.0,154326255.17
100.0,1961,75.0,141.313,10月,低于防破坏线-保证出力,502.8672,93.9965,703.96,100.0,997.4,534.579,211405.829,261.7282,154326255.17
100.0,1961,75.0,141.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,2668.3,501.3156,211405.829,2166.9844,154326255.17
100.0,1961,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,926.7,926.7,384374.5587,0.0,280593427.8847
100.0,1961,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,919.7,919.7,381555.3023,0.0,278535370.6678
100.0,1961,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,558.7,558.7,234942.9038,0.0,171508319.7521
100.0,1961,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1198.7,1198.7,493080.4664,0.0,359948740.471
100.0,1962,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,453.8202,92.5322,2132.7,2382.8398,875610.4691,0.0,639195642.4346
100.0,1962,75.0,141.313,5月,汛限线附近-满发,453.8202,92.5322,532.2954,94.8751,4852.0,4009.9472,1326632.9693,761.9198,968442067.6014
100.0,1962,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,532.2954,94.8751,4776.0,3894.7998,1329116.7708,879.5425,970255242.6843
100.0,1962,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2869.0,3182.901,982801.6509,0.0,717445205.1773
100.0,1962,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1711.7,589.8965,198681.3973,806.2448,145037420.0221
100.0,1962,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,912.7,529.43,211405.829,211.6055,154326255.17
100.0,1962,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,218.3944,82.35,1149.7,1635.2656,563978.956,0.0,411704637.8829
100.0,1962,75.0,141.313,11月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1439.3,589.8965,211405.829,363.8379,154326255.17
100.0,1962,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,970.0,970.0,401785.1923,0.0,293303190.3846
100.0,1962,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,461.0,461.0,194809.7346,0.0,142211106.2692
100.0,1962,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,521.9,521.9,219852.1816,0.0,160492092.5512
100.0,1962,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,592.9,592.9,248979.8765,0.0,181755309.8669
100.0,1963,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2097.7,2269.3646,858910.4997,0.0,627004664.8137
100.0,1963,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,4071.7,4385.601,1312382.4075,0.0,958039157.4905
100.0,1963,75.0,141.313,6月,低于防破坏线-保证出力,218.3944,82.35,218.3944,82.35,790.7,790.7,210759.5827,0.0,153854495.3491
100.0,1963,75.0,141.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2931.0,589.8965,198681.3973,2025.5448,145037420.0221
100.0,1963,75.0,141.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,1608.0,529.43,199985.699,1076.9124,145989560.2646
100.0,1963,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,218.3944,82.35,316.3,629.0354,211405.829,0.0,154326255.17
100.0,1963,75.0,141.313,10月,低于防破坏线-保证出力,218.3944,82.35,703.96,100.0,1083.5,589.8965,211405.829,8.0379,154326255.17
100.0,1963,75.0,141.313,11月,低于防破坏线-保证出力,703.96,100.0,703.96,100.0,1576.3,501.3156,211405.829,1074.9844,154326255.17
100.0,1963,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1563.3,1563.3,636638.578,0.0,464746161.9177
100.0,1963,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,710.0,710.0,296740.95,0.0,216620893.5
100.0,1963,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1212.0,1212.0,498366.2108,0.0,363807333.8919
100.0,1963,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,605.8659,97.0715,2725.0,2823.0941,1080616.7329,0.0,788850214.9938
100.0,1964,75.0,141.313,4月,优化区-枚举月末库容,605.8659,97.0715,532.2954,94.8751,5893.3,5966.8705,1413130.0,0.0,1031584900.0
100.0,1964,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,4065.0,4378.901,1310495.0771,0.0,956661406.2886
100.0,1964,75.0,141.313,6月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,5291.7,589.8965,198681.3973,4386.2448,145037420.0221
100.0,1964,75.0,141.313,7月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,1989.7,2303.601,729200.9987,0.0,532316729.0539
100.0,1964,75.0,141.313,8月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,2066.0,589.8965,198681.3973,1160.5448,145037420.0221
100.0,1964,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1231.0,529.43,211405.829,529.9055,154326255.17
100.0,1964,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,345.9167,88.8275,1154.0,1512.0433,547877.8106,0.0,399950801.7154
100.0,1964,75.0,141.313,11月,低于防破坏线-保证出力,345.9167,88.8275,703.96,100.0,920.0,564.1808,211405.829,0.0,154326255.17
100.0,1964,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,515.7,515.7,217310.0957,0.0,158636369.8835
100.0,1964,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,538.0,538.0,226445.5795,0.0,165305273.0256
100.0,1964,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,557.5,557.5,234449.6562,0.0,171148249.0625
100.0,1964,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1050.0,1050.0,433823.6538,0.0,316691267.3077
100.0,1965,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,424.392,91.6537,2631.0,2910.568,1044918.2267,0.0,762790305.5003
100.0,1965,75.0,141.313,5月,辅助线3区,424.392,91.6537,532.2954,94.8751,4338.3,3114.3978,1045519.4791,1114.341,763229219.7148
100.0,1965,75.0,141.313,6月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,3568.0,3881.901,1169490.8799,0.0,853728342.3165
100.0,1965,75.0,141.313,7月,低于防破坏线-保证出力,218.3944,82.35,532.2954,94.8751,1986.0,589.8965,198681.3973,1080.5448,145037420.0221
100.0,1965,75.0,141.313,8月,低于防破坏线-保证出力,532.2954,94.8751,532.2954,94.8751,2153.0,529.43,199985.699,1621.9124,145989560.2646
100.0,1965,75.0,141.313,9月,低于防破坏线-保证出力,532.2954,94.8751,703.96,100.0,1214.0,529.43,211405.829,512.9055,154326255.17
100.0,1965,75.0,141.313,10月,优化区-枚举月末库容,703.96,100.0,419.4873,91.5073,2367.0,2651.4727,956332.6092,0.0,698122804.6856
100.0,1965,75.0,141.313,11月,低于防破坏线-保证出力,419.4873,91.5073,703.96,100.0,1282.0,549.7118,211405.829,447.8155,154326255.17
100.0,1965,75.0,141.313,12月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1180.4,1180.4,485800.9576,0.0,354634699.0638
100.0,1965,75.0,141.313,1月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,706.7,706.7,295401.3774,0.0,215643005.4801
100.0,1965,75.0,141.313,2月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,1107.5,1107.5,456747.9087,0.0,333425973.3173
100.0,1965,75.0,141.313,3月,优化区-枚举月末库容,703.96,100.0,703.96,100.0,720.5,720.5,301000.7633,0.0,219730557.1725
100.0,1966,75.0,141.313,4月,优化区-枚举月末库容,703.96,100.0,532.2954,94.8751,2902.0,3073.6646,1141291.3334,0.0,833142673.3926
100.0,1966,75.0,141.313,5月,汛限线附近-满发,532.2954,94.8751,218.3944,82.35,2275.7,2589.601,812988.3782,0.0,593481516.0643
