正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1951,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,3909.0,4010.1544,1085799.0,0.0,792633270.0
108.0,1951,15.0,108.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2995.0,2361.4807,1068954.1943,627.3013,780336561.8754
108.0,1951,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,1931.3,2032.4544,912500.3137,0.0,666125229.0369
108.0,1951,15.0,108.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,2901.7,2399.6419,1068681.9851,403.1152,780137849.1102
108.0,1951,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,480.3,488.7295,232346.4524,0.0,169612910.2768
108.0,1951,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,414.673,91.3635,619.5,1260.1446,523343.0693,0.0,382040440.5976
108.0,1951,15.0,108.5799,10月,低于防破坏线-保证出力,414.673,91.3635,1080.6062,106.6588,1331.0,667.4471,283700.635,0.0,207101463.55
108.0,1951,15.0,108.5799,11月,低于防破坏线-保证出力,1080.6062,106.6588,1156.472,108.0,673.0,588.2058,283700.635,8.9284,207101463.55
108.0,1951,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,979.4518,104.8704,1127.7,1304.7202,606469.9707,0.0,442723078.6002
108.0,1951,15.0,108.5799,3月,优化区-枚举月末库容,979.4518,104.8704,1156.472,108.0,2568.6,2391.5798,1085354.859,0.0,792309047.0805
108.0,1952,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2001.0,2355.0405,1038227.1022,0.0,757905784.6097
108.0,1952,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5399.3,2468.7048,1068189.3488,2671.4912,779778224.647
108.0,1952,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3781.3,3789.7295,1085799.0,0.0,792633270.0
108.0,1952,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3677.0,2361.4807,1068954.1943,1309.3013,780336561.8754
108.0,1952,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4378.3,4386.7295,1085799.0,0.0,792633270.0
108.0,1952,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1148.0425,107.851,2768.3,2675.5751,1085799.0,0.0,792633270.0
108.0,1952,15.0,108.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,2659.7,581.964,283700.635,2069.3064,207101463.55
108.0,1952,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,581.1933,283700.635,437.1067,207101463.55
108.0,1952,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,633.8409,97.9066,833.0,1355.6311,594139.1664,0.0,433721591.4626
108.0,1952,15.0,108.5799,3月,优化区-枚举月末库容,633.8409,97.9066,1030.029,105.7646,3003.7,2607.5119,1085774.5007,0.0,792615385.5414
108.0,1953,15.0,108.5799,4月,汛限线附近-满发,1030.029,105.7646,1063.7471,106.3607,2478.0,2385.8566,1074928.9996,60.6368,784698169.738
108.0,1953,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3517.3,3525.7295,1085799.0,0.0,792633270.0
108.0,1953,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2864.3,2361.4807,1068954.1943,496.6013,780336561.8754
108.0,1953,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,810.8611,101.8899,1665.0,1917.886,841273.4634,0.0,614129628.2977
108.0,1953,15.0,108.5799,8月,低于防破坏线-保证出力,810.8611,101.8899,1063.7471,106.3607,875.3,624.4646,283693.0883,0.1608,207095954.4636
108.0,1953,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1020.3,1762.099,708997.3958,0.0,517568098.968
108.0,1953,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2286.4,669.2069,283700.635,782.6691,207101463.55
108.0,1953,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,581.1933,283700.635,1813.8067,207101463.55
108.0,1953,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,1072.0,1164.7249,550646.143,0.0,401971684.3974
108.0,1954,15.0,108.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3461.7,3470.1295,1085799.0,0.0,792633270.0
108.0,1954,15.0,108.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5833.7,2361.4807,1068954.1943,3466.0013,780336561.8754
108.0,1954,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6961.0,6969.4295,1085799.0,0.0,792633270.0
108.0,1954,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,9361.7,2361.4807,1068954.1943,6994.0013,780336561.8754
108.0,1954,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5366.7,5375.1295,1085799.0,0.0,792633270.0
108.0,1954,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,868.0,766.8456,366075.4213,0.0,267235057.5533
108.0,1954,15.0,108.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1114.3243,107.2549,546.3,584.7235,283700.635,0.0,207101463.55
108.0,1954,15.0,108.5799,11月,低于防破坏线-保证出力,1114.3243,107.2549,912.0155,103.6782,407.7,608.4702,283700.635,0.0,207101463.55
108.0,1954,15.0,108.5799,12月,低于防破坏线-保证出力,912.0155,103.6782,675.9885,99.1649,423.7,655.6416,283700.635,0.0,207101463.55
108.0,1954,15.0,108.5799,1月,低于防破坏线-保证出力,675.9885,99.1649,321.9481,87.61,407.7,761.7405,278070.5964,0.0,202991535.3918
108.0,1954,15.0,108.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,596.4,596.4,187604.2997,0.0,136951138.7664
108.0,1954,15.0,108.5799,3月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.3,766.8382,283700.635,0.0,207101463.55
108.0,1955,15.0,108.5799,4月,辅助线3区,718.1362,100.2506,321.9481,87.61,1511.0,1907.1881,680886.7829,0.0,497047351.5102
108.0,1955,15.0,108.5799,5月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,5308.7,669.2069,278080.8997,3899.9055,202999056.7868
108.0,1955,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5540.7,5549.1295,1085799.0,0.0,792633270.0
108.0,1955,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1677.0,2410.3695,952251.8051,0.0,695143817.7239
108.0,1955,15.0,108.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1975.3,669.2069,278080.8997,566.5055,202999056.7868
108.0,1955,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,836.1497,102.337,901.3,1128.8974,507002.5503,0.0,370111861.7089
108.0,1955,15.0,108.5799,10月,低于防破坏线-保证出力,836.1497,102.337,600.1227,96.9,439.0,674.2939,283700.635,0.0,207101463.55
108.0,1955,15.0,108.5799,11月,低于防破坏线-保证出力,600.1227,96.9,1156.472,108.0,1190.0,637.3915,283700.635,0.0,207101463.55
108.0,1955,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
108.0,1955,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,511.0,511.0,250129.9141,0.0,182594837.2949
108.0,1955,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,609.4,609.4,297177.0789,0.0,216939267.5824
108.0,1955,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1038.4585,105.9136,915.3,1033.3135,488257.6884,0.0,356428112.5027
108.0,1956,15.0,108.5799,4月,汛限线附近-满发,1038.4585,105.9136,1063.7471,106.3607,2433.0,2405.9989,1085089.6327,3.924,792115431.8734
108.0,1956,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6085.0,6093.4295,1085799.0,0.0,792633270.0
108.0,1956,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2780.7,2361.4807,1068954.1943,413.0013,780336561.8754
108.0,1956,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,397.8139,90.8602,922.7,1588.6332,652940.9051,0.0,476646860.7067
108.0,1956,15.0,108.5799,8月,低于防破坏线-保证出力,397.8139,90.8602,1063.7471,106.3607,1335.0,671.5761,283700.635,0.0,207101463.55
108.0,1956,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,588.3,495.5751,239293.5111,0.0,174684263.097
108.0,1956,15.0,108.5799,10月,低于防破坏线-保证出力,1156.472,108.0,945.7336,104.2743,387.0,601.4746,283700.635,0.0,207101463.55
108.0,1956,15.0,108.5799,11月,低于防破坏线-保证出力,945.7336,104.2743,743.4248,100.6977,441.3,644.6091,283700.635,0.0,207101463.55
108.0,1956,15.0,108.5799,12月,低于防破坏线-保证出力,743.4248,100.6977,321.9481,87.61,330.3,751.7767,280993.194,0.0,205125031.5842
108.0,1956,15.0,108.5799,1月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,440.0,440.0,139798.3231,0.0,102052775.8462
108.0,1956,15.0,108.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,869.0,869.0,269578.8404,0.0,196792553.4808
108.0,1956,15.0,108.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,858.9,858.9,266559.0864,0.0,194588133.1057
108.0,1957,15.0,108.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2213.7,669.2069,278080.8997,804.9055,202999056.7868
108.0,1957,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3863.0,3871.4295,1085799.0,0.0,792633270.0
108.0,1957,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2716.3,2361.4807,1068954.1943,348.6013,780336561.8754
108.0,1957,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1082.3,1824.099,732771.3712,0.0,534923100.9583
108.0,1957,15.0,108.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,3519.7,669.2069,278080.8997,2110.9055,202999056.7868
108.0,1957,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,473.3,380.5751,184718.4631,0.0,134844478.0895
108.0,1957,15.0,108.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1046.888,106.0627,484.0,591.1479,283700.635,0.0,207101463.55
108.0,1957,15.0,108.5799,11月,低于防破坏线-保证出力,1046.888,106.0627,1156.472,108.0,703.0,591.3783,283700.635,2.0378,207101463.55
108.0,1957,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1550.7,1904.7405,847807.595,0.0,618899544.3758
108.0,1958,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5788.3,2468.7048,1068189.3488,3060.4912,779778224.647
108.0,1958,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,2195.7,2296.8544,1025471.0832,0.0,748593890.7523
108.0,1958,15.0,108.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,3980.3,2399.6419,1068681.9851,1481.7152,780137849.1102
108.0,1958,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3151.7,3160.1295,1085799.0,0.0,792633270.0
108.0,1958,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1681.0,2414.3695,953744.7355,0.0,696233656.8929
108.0,1958,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1929.0,669.2069,283700.635,425.2691,207101463.55
108.0,1958,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1139.6129,107.7019,569.7,582.3508,283700.635,0.0,207101463.55
108.0,1958,15.0,108.5799,12月,优化区-枚举月末库容,1139.6129,107.7019,1156.472,108.0,401.0,384.1409,188609.0396,0.0,137684598.9412
108.0,1958,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,987.8813,105.0195,1650.5,1819.0907,836638.8146,0.0,610746334.6557
108.0,1958,15.0,108.5799,3月,优化区-枚举月末库容,987.8813,105.0195,498.9683,93.8801,2197.3,2686.213,1080905.9001,0.0,789061307.0653
108.0,1959,15.0,108.5799,4月,辅助线2区,498.9683,93.8801,1063.7471,106.3607,2202.3,1637.8797,684521.776,1.853,499700896.5051
108.0,1959,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4255.0,4263.4295,1085799.0,0.0,792633270.0
108.0,1959,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4533.0,2361.4807,1068954.1943,2165.3013,780336561.8754
108.0,1959,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,1940.7,1999.7067,904748.9378,0.0,660466724.6122
108.0,1959,15.0,108.5799,8月,低于防破坏线-保证出力,1004.7404,105.3175,1063.7471,106.3607,667.0,604.0343,283420.5892,6.1705,206897030.1116
108.0,1959,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1097.4653,106.9568,449.7,415.9819,199738.4358,0.0,145809058.1633
108.0,1959,15.0,108.5799,10月,低于防破坏线-保证出力,1097.4653,106.9568,912.0155,103.6782,425.3,610.2727,283700.635,0.0,207101463.55
108.0,1959,15.0,108.5799,11月,低于防破坏线-保证出力,912.0155,103.6782,1156.472,108.0,846.6,604.6763,283700.635,0.0,207101463.55
108.0,1959,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,811.7,811.7,393091.3872,0.0,286956712.6616
108.0,1959,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,593.3,593.3,289488.2164,0.0,211326397.9501
108.0,1959,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,634.1,634.1,308955.9037,0.0,225537809.7229
108.0,1959,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1501.0,1501.0,714304.8494,0.0,521442540.0549
108.0,1960,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1565.3,1919.3405,854041.4577,0.0,623450264.1273
108.0,1960,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,3027.3,2468.7048,1068189.3488,299.4912,779778224.647
108.0,1960,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3157.0,3165.4295,1085799.0,0.0,792633270.0
108.0,1960,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3595.0,2361.4807,1068954.1943,1227.3013,780336561.8754
108.0,1960,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,824.7,833.1295,391099.3659,0.0,285502537.1199
108.0,1960,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,402.1,300.9456,146508.6173,0.0,106951290.6333
108.0,1960,15.0,108.5799,10月,低于防破坏线-保证出力,1156.472,108.0,895.1564,103.3802,347.0,605.8532,283700.635,0.0,207101463.55
108.0,1960,15.0,108.5799,11月,低于防破坏线-保证出力,895.1564,103.3802,853.0088,102.635,594.3,638.0906,283700.635,0.0,207101463.55
108.0,1960,15.0,108.5799,12月,低于防破坏线-保证出力,853.0088,102.635,616.9818,97.4033,432.3,670.502,283700.635,0.0,207101463.55
108.0,1960,15.0,108.5799,1月,低于防破坏线-保证出力,616.9818,97.4033,321.9481,87.61,381.7,676.7337,242950.5643,0.0,177353911.9452
108.0,1960,15.0,108.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,634.2,634.2,199087.1761,0.0,145333638.5676
108.0,1960,15.0,108.5799,3月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2153.3,669.2069,283700.635,649.5691,207101463.55
108.0,1961,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,4192.3,4293.4544,1085799.0,0.0,792633270.0
108.0,1961,15.0,108.5799,5月,汛限线附近-满发,1055.3176,106.2117,439.9616,92.1185,2079.0,2694.9712,1085799.0,0.0,792633270.0
108.0,1961,15.0,108.5799,6月,辅助线1区,439.9616,92.1185,1063.7471,106.3607,2612.0,1136.0666,476121.4886,854.3594,347568686.6875
108.0,1961,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,684.4181,99.4166,643.7,1023.0291,449194.4506,0.0,327911948.9521
108.0,1961,15.0,108.5799,8月,低于防破坏线-保证出力,684.4181,99.4166,1063.7471,106.3607,1022.3,637.2811,283322.2972,7.9013,206825276.9388
108.0,1961,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,536.3,1278.099,520971.1873,0.0,380308966.7173
108.0,1961,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,997.4,835.4456,283700.635,0.0,207101463.55
108.0,1961,15.0,108.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,2668.3,650.2545,283700.635,1343.6827,207101463.55
108.0,1961,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,926.7,926.7,447390.1587,0.0,326594815.8847
108.0,1961,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,919.7,919.7,444094.9023,0.0,324189278.6678
108.0,1961,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,558.7,558.7,272934.5038,0.0,199242187.7521
108.0,1961,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1139.6129,107.7019,1198.7,1215.5591,580898.2199,0.0,424055700.5576
108.0,1962,15.0,108.5799,4月,优化区-枚举月末库容,1139.6129,107.7019,802.4315,101.7409,2132.7,2469.8814,1083161.5709,0.0,790707946.7268
108.0,1962,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4852.0,2468.7048,1068189.3488,2124.1912,779778224.647
108.0,1962,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4776.0,4784.4295,1085799.0,0.0,792633270.0
108.0,1962,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2869.0,2361.4807,1068954.1943,501.3013,780336561.8754
108.0,1962,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1711.7,1720.1295,789620.5967,0.0,576423035.6224
108.0,1962,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,912.7,1646.0695,662531.0581,0.0,483647672.4276
108.0,1962,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,701.2771,99.9199,1149.7,770.8402,283700.635,0.0,207101463.55
108.0,1962,15.0,108.5799,11月,低于防破坏线-保证出力,701.2771,99.9199,1156.472,108.0,1439.3,626.0346,283700.635,358.0705,207101463.55
108.0,1962,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,970.0,970.0,467745.1923,0.0,341453990.3846
108.0,1962,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,461.0,461.0,226157.7346,0.0,165095146.2692
108.0,1962,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,521.9,521.9,255341.3816,0.0,186399208.5512
108.0,1962,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,592.9,592.9,289297.0765,0.0,211186865.8669
108.0,1963,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2097.7,2451.7405,1078713.7675,0.0,787461050.2845
108.0,1963,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4071.7,2468.7048,1068189.3488,1343.8912,779778224.647
108.0,1963,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,790.7,891.8544,411768.3934,0.0,300590927.1585
108.0,1963,15.0,108.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,2931.0,2399.6419,1068681.9851,432.4152,780137849.1102
108.0,1963,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1608.0,1616.4295,743754.9683,0.0,542941126.8522
108.0,1963,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,316.3,1049.6695,429609.0094,0.0,313614576.8401
108.0,1963,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1083.5,797.246,283700.635,0.0,207101463.55
108.0,1963,15.0,108.5799,11月,低于防破坏线-保证出力,608.5522,97.1517,1156.472,108.0,1576.3,636.0522,283700.635,392.328,207101463.55
108.0,1963,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,751.8543,100.8467,1212.0,1616.6177,718240.7485,0.0,524315746.3889
108.0,1963,15.0,108.5799,3月,优化区-枚举月末库容,751.8543,100.8467,827.7201,102.188,2725.0,2649.1342,1085330.4528,0.0,792291230.5665
108.0,1964,15.0,108.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,5893.3,2457.5231,1068269.1096,3201.9615,779836449.986
108.0,1964,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4065.0,4073.4295,1085799.0,0.0,792633270.0
108.0,1964,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5291.7,2361.4807,1068954.1943,2924.0013,780336561.8754
108.0,1964,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,338.8071,88.4664,1989.7,2714.64,1073699.6002,0.0,783800708.1215
108.0,1964,15.0,108.5799,8月,低于防破坏线-保证出力,338.8071,88.4664,1063.7471,106.3607,2066.0,667.1587,278680.1078,676.1129,203436478.6725
108.0,1964,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,406.2434,91.1119,1231.0,1888.5037,771515.9106,0.0,563206614.7534
108.0,1964,15.0,108.5799,10月,低于防破坏线-保证出力,406.2434,91.1119,844.5792,102.486,1154.0,712.0305,283700.635,0.0,207101463.55
108.0,1964,15.0,108.5799,11月,低于防破坏线-保证出力,844.5792,102.486,1156.472,108.0,920.0,611.518,283700.635,0.0,207101463.55
108.0,1964,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,1050.0,1378.7519,623990.9752,0.0,455513411.8645
108.0,1965,15.0,108.5799,4月,汛限线附近-满发,827.7201,102.188,869.8678,102.9331,2631.0,2592.8297,1085799.0,0.0,792633270.0
108.0,1965,15.0,108.5799,5月,汛限线附近-满发,869.8678,102.9331,1063.7471,106.3607,4338.3,2439.122,1068400.3675,1707.5103,779932268.2483
108.0,1965,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3568.0,3576.4295,1085799.0,0.0,792633270.0
108.0,1965,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1986.0,2719.3695,1066728.4606,0.0,778711776.2689
108.0,1965,15.0,108.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2153.0,669.2069,278080.8997,744.2055,202999056.7868
108.0,1965,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1214.0,1955.799,783108.0152,0.0,571668851.1215
108.0,1965,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2367.0,669.2069,283700.635,863.2691,207101463.55
108.0,1965,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,581.1933,283700.635,700.8067,207101463.55
108.0,1965,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,720.5,1049.2519,478956.2174,0.0,349638038.7332
108.0,1966,15.0,108.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,2902.0,2457.5231,1068269.1096,210.6615,779836449.986
108.0,1966,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,853.0088,102.635,2275.7,2486.4384,1085325.8874,0.0,792287897.8026
108.0,1966,15.0,108.5799,6月,汛限线附近-满发,853.0088,102.635,1063.7471,106.3607,3567.7,2446.4475,1068348.1133,912.7257,779894122.7098
108.0,1966,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4694.3,4702.7295,1085799.0,0.0,792633270.0
108.0,1966,15.0,108.5799,8月,低于防破坏线-保证出力,1055.3176,106.2117,1030.029,105.7646,577.0,602.8144,283700.635,0.0,207101463.55
108.0,1966,15.0,108.5799,9月,低于防破坏线-保证出力,1030.029,105.7646,785.5725,101.4428,386.3,630.5225,283700.635,0.0,207101463.55
108.0,1966,15.0,108.5799,10月,低于防破坏线-保证出力,785.5725,101.4428,996.3108,105.1685,844.2,634.2978,283700.635,0.0,207101463.55
108.0,1966,15.0,108.5799,11月,低于防破坏线-保证出力,996.3108,105.1685,895.1564,103.3802,518.7,622.7789,283700.635,0.0,207101463.55
108.0,1966,15.0,108.5799,12月,低于防破坏线-保证出力,895.1564,103.3802,675.9885,99.1649,438.3,658.1827,283700.635,0.0,207101463.55
108.0,1966,15.0,108.5799,1月,低于防破坏线-保证出力,675.9885,99.1649,321.9481,87.61,408.7,762.7405,278422.6762,0.0,203248553.6409
108.0,1966,15.0,108.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,791.6,791.6,246379.8005,0.0,179857254.3504
108.0,1966,15.0,108.5799,3月,低于防破坏线-保证出力,321.9481,87.61,971.0222,104.7214,1351.7,703.2919,283700.635,0.0,207101463.55
108.0,1967,15.0,108.5799,4月,汛限线附近-满发,971.0222,104.7214,574.8341,96.145,2272.7,2666.7715,1085799.0,0.0,792633270.0
108.0,1967,15.0,108.5799,5月,辅助线2区,574.8341,96.145,1063.7471,106.3607,6585.7,1587.6958,673424.5391,4511.3027,491599913.5163
108.0,1967,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5330.3,5338.7295,1085799.0,0.0,792633270.0
108.0,1967,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2426.0,2386.8605,1079894.8692,32.9215,788323254.537
108.0,1967,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2843.7,2852.1295,1085799.0,0.0,792633270.0
108.0,1967,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1849.0,2582.3695,1016186.5173,0.0,741816157.6507
108.0,1967,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1427.0,681.9487,283700.635,0.0,207101463.55
108.0,1967,15.0,108.5799,11月,低于防破坏线-保证出力,1063.7471,106.3607,1156.472,108.0,1559.7,589.7877,283700.635,877.1874,207101463.55
108.0,1967,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1080.6062,106.6588,718.3,794.1658,380257.6437,0.0,277588079.9163
108.0,1967,15.0,108.5799,3月,优化区-枚举月末库容,1080.6062,106.6588,1063.7471,106.3607,2362.0,2378.8591,1081362.2212,0.0,789394421.4737
108.0,1968,15.0,108.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3659.0,3667.4295,1085799.0,0.0,792633270.0
108.0,1968,15.0,108.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3349.7,2361.4807,1068954.1943,982.0013,780336561.8754
108.0,1968,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4065.3,4073.7295,1085799.0,0.0,792633270.0
108.0,1968,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4343.7,2361.4807,1068954.1943,1976.0013,780336561.8754
108.0,1968,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2122.7,2131.1295,969663.4483,0.0,707854317.2612
108.0,1968,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1955.3,2688.6695,1055432.1479,0.0,770465467.9431
108.0,1968,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,994.7,836.734,283700.635,0.0,207101463.55
108.0,1968,15.0,108.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,1605.3,650.2545,283700.635,280.6827,207101463.55
108.0,1968,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1371.7,1725.7405,771328.5316,0.0,563069828.0625
108.0,1969,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,3499.7,2468.7048,1068189.3488,771.8912,779778224.647
108.0,1969,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3335.0,3343.4295,1085799.0,0.0,792633270.0
108.0,1969,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,7595.0,2361.4807,1068954.1943,5227.3013,780336561.8754
108.0,1969,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4693.3,4701.7295,1085799.0,0.0,792633270.0
108.0,1969,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1673.0,2406.3695,950758.5854,0.0,694053767.3209
108.0,1969,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.1,766.9132,283700.635,0.0,207101463.55
108.0,1969,15.0,108.5799,11月,低于防破坏线-保证出力,718.1362,100.2506,1156.472,108.0,1533.3,624.2479,283700.635,470.7163,207101463.55
108.0,1969,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,1202.0,1294.7249,610172.8102,0.0,445426151.4325
108.0,1970,15.0,108.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3094.0,3102.4295,1085799.0,0.0,792633270.0
108.0,1970,15.0,108.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5846.0,2361.4807,1068954.1943,3478.3013,780336561.8754
108.0,1970,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2818.3,2826.7295,1085799.0,0.0,792633270.0
108.0,1970,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,6659.0,2361.4807,1068954.1943,4291.3013,780336561.8754
108.0,1970,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1082.3,1090.7295,508351.3271,0.0,371096468.8141
108.0,1970,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1089.0357,106.8078,1952.7,1918.9819,880627.4443,0.0,642858034.3456
108.0,1970,15.0,108.5799,10月,低于防破坏线-保证出力,1089.0357,106.8078,1156.472,108.0,655.7,587.4181,283700.635,0.8456,207101463.55
108.0,1970,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1063.7471,106.3607,499.7,589.5139,283700.635,0.0,207101463.55
108.0,1970,15.0,108.5799,12月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,964.7,871.9751,415519.1762,0.0,303328998.6321
108.0,1970,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,844.5792,102.486,1059.0,1370.8928,622294.4426,0.0,454274943.1079
108.0,1971,15.0,108.5799,4月,汛限线附近-满发,844.5792,102.486,802.4315,101.7409,2573.0,2616.8839,1085799.0,0.0,792633270.0
108.0,1971,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4101.3,2468.7048,1068189.3488,1373.4912,779778224.647
108.0,1971,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5048.0,5056.4295,1085799.0,0.0,792633270.0
108.0,1971,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1554.0,2287.3695,906260.5171,0.0,661570177.4911
108.0,1971,15.0,108.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1537.0,669.2069,278080.8997,128.2055,202999056.7868
108.0,1971,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,978.7,1037.7067,480415.2889,0.0,350703160.8811
108.0,1971,15.0,108.5799,10月,低于防破坏线-保证出力,1004.7404,105.3175,1148.0425,107.851,736.0,596.5764,283700.635,0.0,207101463.55
108.0,1971,15.0,108.5799,11月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,595.0,581.964,283700.635,4.6064,207101463.55
108.0,1971,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,1098.7,1427.4519,645232.9559,0.0,471020057.7973
108.0,1972,15.0,108.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,3129.3,2457.5231,1068269.1096,437.9615,779836449.986
108.0,1972,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3789.3,3797.7295,1085799.0,0.0,792633270.0
108.0,1972,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,996.3108,105.1685,2369.0,2428.3799,1085799.0,0.0,792633270.0
108.0,1972,15.0,108.5799,7月,汛限线附近-满发,996.3108,105.1685,321.9481,87.61,756.3,1430.6628,568409.907,0.0,414939232.1427
108.0,1972,15.0,108.5799,8月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,322.7,322.7,103418.7965,0.0,75495721.4725
108.0,1972,15.0,108.5799,9月,低于防破坏线-保证出力,321.9481,87.61,557.975,95.6417,1048.0,812.3565,283700.635,0.0,207101463.55
108.0,1972,15.0,108.5799,10月,低于防破坏线-保证出力,557.975,95.6417,1156.472,108.0,2658.7,641.6562,283700.635,1418.5469,207101463.55
108.0,1972,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,581.1933,283700.635,2028.8067,207101463.55
108.0,1972,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,1314.7,1643.4519,739073.7723,0.0,539523853.7541
108.0,1973,15.0,108.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,3661.3,2457.5231,1068269.1096,969.9615,779836449.986
108.0,1973,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4740.3,4748.7295,1085799.0,0.0,792633270.0
108.0,1973,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5825.3,2361.4807,1068954.1943,3457.6013,780336561.8754
108.0,1973,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,954.1632,104.4234,2332.7,2442.284,1085589.9074,0.0,792480632.3753
108.0,1973,15.0,108.5799,8月,低于防破坏线-保证出力,954.1632,104.4234,1063.7471,106.3607,2059.0,600.2856,279418.7055,1351.342,203975655.0165
108.0,1973,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1148.0425,107.851,3252.3,3168.0047,1085799.0,0.0,792633270.0
108.0,1973,15.0,108.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,819.7,581.964,283700.635,229.3064,207101463.55
108.0,1973,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,581.2127,283700.635,0.0,207101463.55
108.0,1973,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,945.7336,104.2743,488.0,698.7384,328618.3185,0.0,239891372.5041
108.0,1974,15.0,108.5799,4月,汛限线附近-满发,945.7336,104.2743,802.4315,101.7409,2423.7,2565.5254,1085799.0,0.0,792633270.0
108.0,1974,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,3503.0,2468.7048,1068189.3488,775.1912,779778224.647
108.0,1974,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3349.7,3358.1295,1085799.0,0.0,792633270.0
108.0,1974,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5591.0,2361.4807,1068954.1943,3223.3013,780336561.8754
108.0,1974,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1386.7,1395.1295,645278.6446,0.0,471053410.5412
108.0,1974,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,675.9885,99.1649,501.3,880.6291,387193.4135,0.0,282651191.8482
108.0,1974,15.0,108.5799,10月,低于防破坏线-保证出力,675.9885,99.1649,1156.472,108.0,1105.7,629.1574,283700.635,0.0,207101463.55
108.0,1974,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,903.586,103.5292,353.3,605.1588,283700.635,0.0,207101463.55
108.0,1974,15.0,108.5799,12月,低于防破坏线-保证出力,903.586,103.5292,600.1227,96.9,361.3,666.3284,283700.635,0.0,207101463.55
108.0,1974,15.0,108.5799,1月,低于防破坏线-保证出力,600.1227,96.9,321.9481,87.61,371.7,649.8746,232214.6264,0.0,169516677.284
108.0,1974,15.0,108.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,472.7,472.7,149850.9906,0.0,109391223.1492
108.0,1974,15.0,108.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,661.7,661.7,207410.5929,0.0,151409732.7951
108.0,1975,15.0,108.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2453.3,669.2069,278080.8997,1044.5055,202999056.7868
108.0,1975,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,7544.7,7553.1295,1085799.0,0.0,792633270.0
108.0,1975,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4125.0,2361.4807,1068954.1943,1757.3013,780336561.8754
108.0,1975,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,853.0088,102.635,1237.0,1447.7384,646729.9121,0.0,472112835.8382
108.0,1975,15.0,108.5799,8月,低于防破坏线-保证出力,853.0088,102.635,1063.7471,106.3607,827.3,620.2061,283700.635,0.0,207101463.55
108.0,1975,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,515.8274,94.3834,640.7,1188.6198,504401.7909,0.0,368213307.3822
108.0,1975,15.0,108.5799,10月,低于防破坏线-保证出力,515.8274,94.3834,321.9481,87.61,626.7,820.5793,282135.7513,0.0,205959098.4798
108.0,1975,15.0,108.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1633.0,669.2069,283700.635,129.2691,207101463.55
108.0,1975,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,945.7336,104.2743,1125.3,1336.0384,617162.0986,0.0,450528332.0055
108.0,1976,15.0,108.5799,4月,汛限线附近-满发,945.7336,104.2743,802.4315,101.7409,2422.7,2566.4561,1085799.0,0.0,792633270.0
108.0,1976,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4362.3,2468.7048,1068189.3488,1634.4912,779778224.647
108.0,1976,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5141.7,5150.1295,1085799.0,0.0,792633270.0
108.0,1976,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4063.3,2361.4807,1068954.1943,1695.6013,780336561.8754
108.0,1976,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,978.7,987.1295,461404.2815,0.0,336825125.5288
108.0,1976,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,805.7,1539.0695,621171.3864,0.0,453455112.0496
108.0,1976,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,785.5725,101.4428,1209.0,749.1806,283700.635,0.0,207101463.55
108.0,1976,15.0,108.5799,11月,低于防破坏线-保证出力,785.5725,101.4428,1156.472,108.0,1640.0,617.204,283700.635,651.8965,207101463.55
108.0,1976,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,1218.0,1310.7249,617472.3368,0.0,450754805.8534
108.0,1977,15.0,108.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4916.0,4924.4295,1085799.0,0.0,792633270.0
108.0,1977,15.0,108.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5442.0,2361.4807,1068954.1943,3074.3013,780336561.8754
108.0,1977,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6707.0,6715.4295,1085799.0,0.0,792633270.0
108.0,1977,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4276.0,2361.4807,1068954.1943,1908.3013,780336561.8754
108.0,1977,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2208.0,2216.4295,1006689.3484,0.0,734883224.3552
108.0,1977,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,968.0,1701.3695,683813.6287,0.0,499183948.9278
108.0,1977,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1021.5994,105.6156,1389.0,692.5022,283700.635,0.0,207101463.55
108.0,1977,15.0,108.5799,11月,低于防破坏线-保证出力,1021.5994,105.6156,1156.472,108.0,1970.0,593.7807,283700.635,1241.3468,207101463.55
108.0,1977,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1068.3,1422.3405,640303.453,0.0,467421520.7071
108.0,1978,15.0,108.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,3092.0,2468.7048,1068189.3488,364.1912,779778224.647
108.0,1978,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3773.0,3781.4295,1085799.0,0.0,792633270.0
108.0,1978,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1125.0,1858.3695,743890.6112,0.0,543040146.159
108.0,1978,15.0,108.5799,8月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,889.7,889.7,275759.5037,0.0,201304437.7066
108.0,1978,15.0,108.5799,9月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,856.7,856.7,265900.9644,0.0,194107704.012
108.0,1978,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,720.3,720.3,225061.2645,0.0,164294723.0631
108.0,1978,15.0,108.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1757.7,669.2069,283700.635,253.9691,207101463.55
108.0,1978,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,15.0,108.5799,4月,优化区-枚举月末库容,1156.472,108.0,760.2839,100.9958,858.3,1254.4881,563186.3396,0.0,411126027.9332
108.0,1979,15.0,108.5799,5月,辅助线3区,760.2839,100.9958,1063.7471,106.3607,2344.0,2041.7581,885122.5051,0.9902,646139428.7138
108.0,1979,15.0,108.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6522.0,6530.4295,1085799.0,0.0,792633270.0
108.0,1979,15.0,108.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3755.0,2361.4807,1068954.1943,1387.3013,780336561.8754
108.0,1979,15.0,108.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2051.3,2059.7295,938565.409,0.0,685152748.5709
108.0,1979,15.0,108.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1148.0425,107.851,2369.3,2276.5751,1047132.9075,0.0,764407022.4495
108.0,1979,15.0,108.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,592.3,581.964,283700.635,1.9064,207101463.55
108.0,1979,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,987.8813,105.0195,427.3,597.1351,283700.635,0.0,207101463.55
108.0,1979,15.0,108.5799,12月,低于防破坏线-保证出力,987.8813,105.0195,734.9953,100.5487,385.3,641.0326,283700.635,0.0,207101463.55
108.0,1979,15.0,108.5799,1月,低于防破坏线-保证出力,734.9953,100.5487,448.3911,92.3702,444.3,728.4608,283700.635,0.0,207101463.55
108.0,1979,15.0,108.5799,2月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,681.3,807.743,270946.5558,0.0,197790985.7152
108.0,1979,15.0,108.5799,3月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1086.7,795.9241,283700.635,0.0,207101463.55
108.0,1980,15.0,108.5799,4月,辅助线2区,608.5522,97.1517,1063.7471,106.3607,2762.7,1578.0605,673493.2689,731.6562,491650086.3314
108.0,1980,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3507.0,3515.4295,1085799.0,0.0,792633270.0
108.0,1980,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4527.7,2361.4807,1068954.1943,2160.0013,780336561.8754
108.0,1980,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4561.7,4570.1295,1085799.0,0.0,792633270.0
108.0,1980,15.0,108.5799,8月,低于防破坏线-保证出力,1055.3176,106.2117,1063.7471,106.3607,5711.7,590.5819,279487.9234,5114.9001,204026184.0756
108.0,1980,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,988.3,1730.099,696695.7765,0.0,508587916.8299
108.0,1980,15.0,108.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1641.3,669.2069,283700.635,137.5691,207101463.55
108.0,1980,15.0,108.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,581.1933,283700.635,120.8067,207101463.55
108.0,1980,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,1009.7,1338.4519,606371.7104,0.0,442651348.5822
108.0,1981,15.0,108.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,3309.3,2457.5231,1068269.1096,617.9615,779836449.986
108.0,1981,15.0,108.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3288.0,3296.4295,1085799.0,0.0,792633270.0
108.0,1981,15.0,108.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2898.0,2361.4807,1068954.1943,530.3013,780336561.8754
108.0,1981,15.0,108.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1046.888,106.0627,1241.7,1258.5591,583288.9427,0.0,425800928.2043
108.0,1981,15.0,108.5799,8月,低于防破坏线-保证出力,1046.888,106.0627,1063.7471,106.3607,622.0,599.7613,283358.5502,7.5911,206851741.6215
108.0,1981,15.0,108.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,439.9616,92.1185,537.0,1160.7856,486344.435,0.0,355031437.57
108.0,1981,15.0,108.5799,10月,低于防破坏线-保证出力,439.9616,92.1185,321.9481,87.61,729.7,847.7135,283004.3512,0.0,206593176.375
108.0,1981,15.0,108.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1530.3,669.2069,283700.635,26.5691,207101463.55
108.0,1981,15.0,108.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,15.0,108.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,15.0,108.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,15.0,108.5799,3月,优化区-枚举月末库容,1156.472,108.0,321.9481,87.61,1310.3,2144.8239,872374.696,0.0,636833528.0477
108.0,1951,30.0,123.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,3909.0,4010.1544,1235799.0,0.0,902133270.0
108.0,1951,30.0,123.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,2995.0,2706.0499,1216496.3294,282.7321,888042320.4524
108.0,1951,30.0,123.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,1931.3,2032.4544,912500.3137,0.0,666125229.0369
108.0,1951,30.0,123.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,2901.7,2792.1409,1233571.8129,10.6162,900507423.44
108.0,1951,30.0,123.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,480.3,488.7295,232346.4524,0.0,169612910.2768
108.0,1951,30.0,123.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,414.673,91.3635,619.5,1260.1446,523343.0693,0.0,382040440.5976
108.0,1951,30.0,123.5799,10月,低于防破坏线-保证出力,414.673,91.3635,1080.6062,106.6588,1331.0,667.4471,283700.635,0.0,207101463.55
108.0,1951,30.0,123.5799,11月,低于防破坏线-保证出力,1080.6062,106.6588,1156.472,108.0,673.0,588.2058,283700.635,8.9284,207101463.55
108.0,1951,30.0,123.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,30.0,123.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,30.0,123.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1127.7,1127.7,541478.1845,0.0,395279074.6899
108.0,1951,30.0,123.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2568.6,2568.6,1195743.1429,0.0,872892494.3279
108.0,1952,30.0,123.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2001.0,2355.0405,1038227.1022,0.0,757905784.6097
108.0,1952,30.0,123.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5399.3,2830.7843,1215606.5796,2309.4116,887392803.1417
108.0,1952,30.0,123.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3781.3,3789.7295,1235799.0,0.0,902133270.0
108.0,1952,30.0,123.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3677.0,2706.0499,1216496.3294,964.7321,888042320.4524
108.0,1952,30.0,123.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4378.3,4386.7295,1235799.0,0.0,902133270.0
108.0,1952,30.0,123.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1089.0357,106.8078,2768.3,2734.5819,1234267.5953,0.0,901015344.5981
108.0,1952,30.0,123.5799,10月,低于防破坏线-保证出力,1089.0357,106.8078,1156.472,108.0,2659.7,587.4181,283700.635,2004.8456,207101463.55
108.0,1952,30.0,123.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,581.1933,283700.635,437.1067,207101463.55
108.0,1952,30.0,123.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,30.0,123.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,30.0,123.5799,2月,优化区-枚举月末库容,1156.472,108.0,920.445,103.8273,833.0,1069.027,495154.4964,0.0,361462782.3769
108.0,1952,30.0,123.5799,3月,优化区-枚举月末库容,920.445,103.8273,1156.472,108.0,3003.7,2767.673,1234351.7727,0.0,901076794.0788
108.0,1953,30.0,123.5799,4月,优化区-枚举月末库容,1156.472,108.0,810.8611,101.8899,2478.0,2823.6109,1234627.9423,0.0,901278397.899
108.0,1953,30.0,123.5799,5月,汛限线附近-满发,810.8611,101.8899,1063.7471,106.3607,3517.3,2826.4449,1215637.5336,440.1806,887415399.5498
108.0,1953,30.0,123.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2864.3,2872.7295,1235799.0,0.0,902133270.0
108.0,1953,30.0,123.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1665.0,2398.3695,947771.2778,0.0,691873032.8127
108.0,1953,30.0,123.5799,8月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,875.3,875.3,271461.0982,0.0,198166601.6635
