正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1955,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,915.3,915.3,442022.9423,0.0,322676747.8678
108.0,1956,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2433.0,2787.0405,1217788.4338,0.0,888985556.6756
108.0,1956,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,6085.0,3197.1912,1362992.9431,2628.7048,994984848.4479
108.0,1956,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2780.7,2789.1295,1252212.6385,0.0,914115226.1275
108.0,1956,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,922.7,1656.0695,666384.32,0.0,486460553.5668
108.0,1956,45.0,138.5799,8月,低于防破坏线-保证出力,321.9481,87.61,945.7336,104.2743,1335.0,708.2698,283700.635,0.0,207101463.55
108.0,1956,45.0,138.5799,9月,低于防破坏线-保证出力,945.7336,104.2743,903.586,103.5292,588.3,626.5128,283700.635,0.0,207101463.55
108.0,1956,45.0,138.5799,10月,低于防破坏线-保证出力,903.586,103.5292,625.4113,97.655,387.0,662.8189,283700.635,0.0,207101463.55
108.0,1956,45.0,138.5799,11月,低于防破坏线-保证出力,625.4113,97.655,321.9481,87.61,441.3,744.7632,267308.7236,0.0,195135368.205
108.0,1956,45.0,138.5799,12月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,330.3,330.3,105781.369,0.0,77220399.3525
108.0,1956,45.0,138.5799,1月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,440.0,440.0,139798.3231,0.0,102052775.8462
108.0,1956,45.0,138.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,869.0,869.0,269578.8404,0.0,196792553.4808
108.0,1956,45.0,138.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,858.9,858.9,266559.0864,0.0,194588133.1057
108.0,1957,45.0,138.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2213.7,669.2069,278080.8997,804.9055,202999056.7868
108.0,1957,45.0,138.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3863.0,3871.4295,1385799.0,0.0,1011633270.0
108.0,1957,45.0,138.5799,6月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2716.3,3449.6695,1319502.1335,0.0,963236557.4468
108.0,1957,45.0,138.5799,7月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1082.3,797.7434,283700.635,0.0,207101463.55
108.0,1957,45.0,138.5799,8月,低于防破坏线-保证出力,608.5522,97.1517,1063.7471,106.3607,3519.7,636.0522,279163.5764,2430.6644,203789410.7843
108.0,1957,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,473.3,380.5751,184718.4631,0.0,134844478.0895
108.0,1957,45.0,138.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1046.888,106.0627,484.0,591.1479,283700.635,0.0,207101463.55
108.0,1957,45.0,138.5799,11月,低于防破坏线-保证出力,1046.888,106.0627,1156.472,108.0,703.0,591.3783,283700.635,2.0378,207101463.55
108.0,1957,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1550.7,1904.7405,847807.595,0.0,618899544.3758
108.0,1958,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5788.3,3197.1912,1362992.9431,2332.0048,994984848.4479
108.0,1958,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,2195.7,2296.8544,1025471.0832,0.0,748593890.7523
108.0,1958,45.0,138.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,3980.3,3105.3839,1363647.8182,775.9732,995462907.2804
108.0,1958,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3151.7,3160.1295,1385799.0,0.0,1011633270.0
108.0,1958,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1681.0,2414.3695,953744.7355,0.0,696233656.8929
108.0,1958,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1929.0,669.2069,283700.635,425.2691,207101463.55
108.0,1958,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1139.6129,107.7019,569.7,582.3508,283700.635,0.0,207101463.55
108.0,1958,45.0,138.5799,12月,优化区-枚举月末库容,1139.6129,107.7019,1156.472,108.0,401.0,384.1409,188609.0396,0.0,137684598.9412
108.0,1958,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,364.0957,89.7509,2197.3,2989.6763,1202662.0521,0.0,877943298.0676
108.0,1959,45.0,138.5799,4月,辅助线1区,364.0957,89.7509,1063.7471,106.3607,2202.3,1337.1571,549687.0789,167.7031,401271567.5658
108.0,1959,45.0,138.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4255.0,4263.4295,1385799.0,0.0,1011633270.0
108.0,1959,45.0,138.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4533.0,3054.7467,1364009.0211,1472.0352,995726585.4123
108.0,1959,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,1940.7,1999.7067,904748.9378,0.0,660466724.6122
108.0,1959,45.0,138.5799,8月,低于防破坏线-保证出力,1004.7404,105.3175,1063.7471,106.3607,667.0,604.0343,283420.5892,6.1705,206897030.1116
108.0,1959,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1097.4653,106.9568,449.7,415.9819,199738.4358,0.0,145809058.1633
108.0,1959,45.0,138.5799,10月,低于防破坏线-保证出力,1097.4653,106.9568,912.0155,103.6782,425.3,610.2727,283700.635,0.0,207101463.55
108.0,1959,45.0,138.5799,11月,低于防破坏线-保证出力,912.0155,103.6782,1156.472,108.0,846.6,604.6763,283700.635,0.0,207101463.55
108.0,1959,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,811.7,811.7,393091.3872,0.0,286956712.6616
108.0,1959,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,593.3,593.3,289488.2164,0.0,211326397.9501
108.0,1959,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,634.1,634.1,308955.9037,0.0,225537809.7229
108.0,1959,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1501.0,1501.0,714304.8494,0.0,521442540.0549
108.0,1960,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,650.6999,98.41,1565.3,2071.0721,894977.6858,0.0,653333710.6226
108.0,1960,45.0,138.5799,5月,辅助线3区,650.6999,98.41,1004.7404,105.3175,3027.3,2675.3909,1110274.4087,0.0,810500318.3875
108.0,1960,45.0,138.5799,6月,汛限线附近-满发,1004.7404,105.3175,979.4518,104.8704,3157.0,3182.3457,1385799.0,0.0,1011633270.0
108.0,1960,45.0,138.5799,7月,汛限线附近-满发,979.4518,104.8704,1063.7471,106.3607,3595.0,3096.0449,1363714.4349,416.8713,995511537.5129
108.0,1960,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,824.7,833.1295,391099.3659,0.0,285502537.1199
108.0,1960,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,402.1,300.9456,146508.6173,0.0,106951290.6333
108.0,1960,45.0,138.5799,10月,低于防破坏线-保证出力,1156.472,108.0,895.1564,103.3802,347.0,605.8532,283700.635,0.0,207101463.55
108.0,1960,45.0,138.5799,11月,低于防破坏线-保证出力,895.1564,103.3802,853.0088,102.635,594.3,638.0906,283700.635,0.0,207101463.55
108.0,1960,45.0,138.5799,12月,低于防破坏线-保证出力,853.0088,102.635,616.9818,97.4033,432.3,670.502,283700.635,0.0,207101463.55
108.0,1960,45.0,138.5799,1月,低于防破坏线-保证出力,616.9818,97.4033,321.9481,87.61,381.7,676.7337,242950.5643,0.0,177353911.9452
108.0,1960,45.0,138.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,634.2,634.2,199087.1761,0.0,145333638.5676
108.0,1960,45.0,138.5799,3月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2153.3,669.2069,283700.635,649.5691,207101463.55
108.0,1961,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,4192.3,4293.4544,1385799.0,0.0,1011633270.0
108.0,1961,45.0,138.5799,5月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2079.0,2812.3695,1100844.5348,0.0,803616510.4004
108.0,1961,45.0,138.5799,6月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2612.0,669.2069,278080.8997,1203.2055,202999056.7868
108.0,1961,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,684.4181,99.4166,643.7,1023.0291,449194.4506,0.0,327911948.9521
108.0,1961,45.0,138.5799,8月,低于防破坏线-保证出力,684.4181,99.4166,1063.7471,106.3607,1022.3,637.2811,283322.2972,7.9013,206825276.9388
108.0,1961,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,536.3,1278.099,520971.1873,0.0,380308966.7173
108.0,1961,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,997.4,835.4456,283700.635,0.0,207101463.55
108.0,1961,45.0,138.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,2668.3,650.2545,283700.635,1343.6827,207101463.55
108.0,1961,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,926.7,926.7,447390.1587,0.0,326594815.8847
108.0,1961,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,919.7,919.7,444094.9023,0.0,324189278.6678
108.0,1961,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,558.7,558.7,272934.5038,0.0,199242187.7521
108.0,1961,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1198.7,1198.7,574592.0664,0.0,419452208.471
108.0,1962,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2132.7,2486.7405,1093325.9978,0.0,798127978.4059
108.0,1962,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4852.0,3197.1912,1362992.9431,1395.7048,994984848.4479
108.0,1962,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4776.0,4784.4295,1385799.0,0.0,1011633270.0
108.0,1962,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2869.0,3602.3695,1375704.5236,0.0,1004264302.2475
108.0,1962,45.0,138.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1711.7,669.2069,278080.8997,302.9055,202999056.7868
108.0,1962,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,912.7,1654.499,667548.8791,0.0,487310681.7177
108.0,1962,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,701.2771,99.9199,1149.7,770.8402,283700.635,0.0,207101463.55
108.0,1962,45.0,138.5799,11月,低于防破坏线-保证出力,701.2771,99.9199,1156.472,108.0,1439.3,626.0346,283700.635,358.0705,207101463.55
108.0,1962,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,970.0,970.0,467745.1923,0.0,341453990.3846
108.0,1962,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,461.0,461.0,226157.7346,0.0,165095146.2692
108.0,1962,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,521.9,521.9,255341.3816,0.0,186399208.5512
108.0,1962,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,592.9,592.9,289297.0765,0.0,211186865.8669
108.0,1963,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2097.7,2451.7405,1078713.7675,0.0,787461050.2845
108.0,1963,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4071.7,3197.1912,1362992.9431,615.4048,994984848.4479
108.0,1963,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,861.4383,102.7841,790.7,993.0088,449610.5409,0.0,328215694.8619
108.0,1963,45.0,138.5799,7月,辅助线3区,861.4383,102.7841,1063.7471,106.3607,2931.0,2500.7941,1092435.8595,230.1086,797478177.4595
108.0,1963,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1608.0,1616.4295,743754.9683,0.0,542941126.8522
108.0,1963,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,316.3,1049.6695,429609.0094,0.0,313614576.8401
108.0,1963,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1083.5,797.246,283700.635,0.0,207101463.55
108.0,1963,45.0,138.5799,11月,低于防破坏线-保证出力,608.5522,97.1517,1156.472,108.0,1576.3,636.0522,283700.635,392.328,207101463.55
108.0,1963,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1212.0,1212.0,580782.2108,0.0,423971013.8919
108.0,1963,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,2725.0,3053.7519,1333151.9172,0.0,973200899.5842
108.0,1964,45.0,138.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,5893.3,3182.3123,1363099.0764,2477.1723,995062325.7906
108.0,1964,45.0,138.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4065.0,4073.4295,1385799.0,0.0,1011633270.0
108.0,1964,45.0,138.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5291.7,3054.7467,1364009.0211,2230.7352,995726585.4123
108.0,1964,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,338.8071,88.4664,1989.7,2714.64,1073699.6002,0.0,783800708.1215
108.0,1964,45.0,138.5799,8月,低于防破坏线-保证出力,338.8071,88.4664,1063.7471,106.3607,2066.0,667.1587,278680.1078,676.1129,203436478.6725
108.0,1964,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,406.2434,91.1119,1231.0,1888.5037,771515.9106,0.0,563206614.7534
108.0,1964,45.0,138.5799,10月,低于防破坏线-保证出力,406.2434,91.1119,844.5792,102.486,1154.0,712.0305,283700.635,0.0,207101463.55
108.0,1964,45.0,138.5799,11月,低于防破坏线-保证出力,844.5792,102.486,1156.472,108.0,920.0,611.518,283700.635,0.0,207101463.55
108.0,1964,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1050.0,1050.0,505223.6538,0.0,368813267.3077
108.0,1965,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2631.0,2985.0405,1299226.6995,0.0,948435490.6473
108.0,1965,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4338.3,3197.1912,1362992.9431,882.0048,994984848.4479
108.0,1965,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3568.0,3576.4295,1385799.0,0.0,1011633270.0
108.0,1965,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1986.0,2719.3695,1066728.4606,0.0,778711776.2689
108.0,1965,45.0,138.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2153.0,669.2069,278080.8997,744.2055,202999056.7868
108.0,1965,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1214.0,1955.799,783108.0152,0.0,571668851.1215
108.0,1965,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2367.0,669.2069,283700.635,863.2691,207101463.55
108.0,1965,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,581.1933,283700.635,700.8067,207101463.55
108.0,1965,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,720.5,821.6544,391560.3083,0.0,285839025.0409
108.0,1966,45.0,138.5799,4月,汛限线附近-满发,1055.3176,106.2117,397.8139,90.8602,2902.0,3558.7283,1385799.0,0.0,1011633270.0
108.0,1966,45.0,138.5799,5月,辅助线1区,397.8139,90.8602,1063.7471,106.3607,2275.7,1328.8027,549746.672,283.1756,401315070.5901
108.0,1966,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3567.7,3576.1295,1385799.0,0.0,1011633270.0
108.0,1966,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4694.3,3054.7467,1364009.0211,1633.3352,995726585.4123
108.0,1966,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,577.0,585.4295,277198.1671,0.0,202354661.9995
108.0,1966,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,920.445,103.8273,386.3,521.1726,241790.091,0.0,176506766.4527
108.0,1966,45.0,138.5799,10月,低于防破坏线-保证出力,920.445,103.8273,1156.472,108.0,844.2,603.593,283700.635,4.58,207101463.55
108.0,1966,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1089.0357,106.8078,518.7,587.5501,283700.635,0.0,207101463.55
108.0,1966,45.0,138.5799,12月,优化区-枚举月末库容,1089.0357,106.8078,1156.472,108.0,438.3,370.8637,180788.0457,0.0,131975273.3598
108.0,1966,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1351.7,1351.7,645556.485,0.0,471256234.0845
108.0,1967,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2272.7,2626.7405,1151553.3765,0.0,840633964.8275
108.0,1967,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,6585.7,3197.1912,1362992.9431,3129.4048,994984848.4479
108.0,1967,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5330.3,5338.7295,1385799.0,0.0,1011633270.0
108.0,1967,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2426.0,3159.3695,1227338.9488,0.0,895957432.6397
108.0,1967,45.0,138.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2843.7,669.2069,278080.8997,1434.9055,202999056.7868
108.0,1967,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1849.0,2590.799,1022077.115,0.0,746116293.9594
108.0,1967,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1427.0,681.9487,283700.635,0.0,207101463.55
108.0,1967,45.0,138.5799,11月,低于防破坏线-保证出力,1063.7471,106.3607,1156.472,108.0,1559.7,589.7877,283700.635,877.1874,207101463.55
108.0,1967,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,718.3,718.3,348952.9414,0.0,254735647.2001
108.0,1967,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,2362.0,2454.7249,1128157.2655,0.0,823554803.7898
108.0,1968,45.0,138.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3659.0,3667.4295,1385799.0,0.0,1011633270.0
108.0,1968,45.0,138.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3349.7,3054.7467,1364009.0211,288.7352,995726585.4123
108.0,1968,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4065.3,4073.7295,1385799.0,0.0,1011633270.0
108.0,1968,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4343.7,3054.7467,1364009.0211,1282.7352,995726585.4123
108.0,1968,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2122.7,2131.1295,969663.4483,0.0,707854317.2612
108.0,1968,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1955.3,2688.6695,1055432.1479,0.0,770465467.9431
108.0,1968,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,994.7,836.734,283700.635,0.0,207101463.55
108.0,1968,45.0,138.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,1605.3,650.2545,283700.635,280.6827,207101463.55
108.0,1968,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,810.8611,101.8899,1371.7,1717.3109,768798.6459,0.0,561223011.5106
108.0,1969,45.0,138.5799,5月,汛限线附近-满发,810.8611,101.8899,1063.7471,106.3607,3499.7,3249.5573,1385799.0,0.0,1011633270.0
108.0,1969,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3335.0,3343.4295,1385799.0,0.0,1011633270.0
108.0,1969,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,7595.0,3054.7467,1364009.0211,4534.0352,995726585.4123
108.0,1969,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4693.3,4701.7295,1385799.0,0.0,1011633270.0
108.0,1969,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1673.0,2406.3695,950758.5854,0.0,694053767.3209
108.0,1969,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.1,766.9132,283700.635,0.0,207101463.55
108.0,1969,45.0,138.5799,11月,低于防破坏线-保证出力,718.1362,100.2506,1156.472,108.0,1533.3,624.2479,283700.635,470.7163,207101463.55
108.0,1969,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1004.7404,105.3175,1202.0,1353.7316,631061.9206,0.0,460675202.042
108.0,1970,45.0,138.5799,4月,汛限线附近-满发,1004.7404,105.3175,819.2906,102.0389,3094.0,3278.5865,1385799.0,0.0,1011633270.0
108.0,1970,45.0,138.5799,5月,汛限线附近-满发,819.2906,102.0389,1063.7471,106.3607,5846.0,3187.2555,1363063.8159,2416.4995,995036585.5909
108.0,1970,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,2818.3,2919.4544,1287100.7703,0.0,939583562.3422
108.0,1970,45.0,138.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,6659.0,3105.3839,1363647.8182,3454.6732,995462907.2804
108.0,1970,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1082.3,1090.7295,508351.3271,0.0,371096468.8141
108.0,1970,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1089.0357,106.8078,1952.7,1918.9819,880627.4443,0.0,642858034.3456
108.0,1970,45.0,138.5799,10月,低于防破坏线-保证出力,1089.0357,106.8078,1156.472,108.0,655.7,587.4181,283700.635,0.8456,207101463.55
108.0,1970,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1063.7471,106.3607,499.7,589.5139,283700.635,0.0,207101463.55
108.0,1970,45.0,138.5799,12月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,964.7,871.9751,415519.1762,0.0,303328998.6321
108.0,1970,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1059.0,1059.0,509429.5062,0.0,371883539.4923
108.0,1971,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2573.0,2927.0405,1275425.4667,0.0,931060590.6949
108.0,1971,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4101.3,3197.1912,1362992.9431,645.0048,994984848.4479
108.0,1971,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5048.0,5056.4295,1385799.0,0.0,1011633270.0
108.0,1971,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1554.0,2287.3695,906260.5171,0.0,661570177.4911
108.0,1971,45.0,138.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1537.0,669.2069,278080.8997,128.2055,202999056.7868
108.0,1971,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,978.7,1037.7067,480415.2889,0.0,350703160.8811
108.0,1971,45.0,138.5799,10月,低于防破坏线-保证出力,1004.7404,105.3175,1148.0425,107.851,736.0,596.5764,283700.635,0.0,207101463.55
108.0,1971,45.0,138.5799,11月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,595.0,581.964,283700.635,4.6064,207101463.55
108.0,1971,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,979.4518,104.8704,1098.7,1275.7202,593414.9231,0.0,433192893.8391
108.0,1972,45.0,138.5799,4月,汛限线附近-满发,979.4518,104.8704,802.4315,101.7409,3129.3,3304.5128,1385799.0,0.0,1011633270.0
108.0,1972,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,3789.3,3197.1912,1362992.9431,333.0048,994984848.4479
108.0,1972,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2369.0,2377.4295,1076225.8024,0.0,785644835.7428
108.0,1972,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,756.3,1489.6695,601996.8238,0.0,439457681.3784
108.0,1972,45.0,138.5799,8月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,322.7,322.7,103418.7965,0.0,75495721.4725
108.0,1972,45.0,138.5799,9月,低于防破坏线-保证出力,321.9481,87.61,557.975,95.6417,1048.0,812.3565,283700.635,0.0,207101463.55
108.0,1972,45.0,138.5799,10月,低于防破坏线-保证出力,557.975,95.6417,1156.472,108.0,2658.7,641.6562,283700.635,1418.5469,207101463.55
108.0,1972,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,581.1933,283700.635,2028.8067,207101463.55
108.0,1972,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,1314.7,1643.4519,739073.7723,0.0,539523853.7541
108.0,1973,45.0,138.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,3661.3,3182.3123,1363099.0764,245.1723,995062325.7906
108.0,1973,45.0,138.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4740.3,4748.7295,1385799.0,0.0,1011633270.0
108.0,1973,45.0,138.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5825.3,3054.7467,1364009.0211,2764.3352,995726585.4123
108.0,1973,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,338.8071,88.4664,2332.7,3057.64,1200274.2821,0.0,876200225.9441
108.0,1973,45.0,138.5799,8月,低于防破坏线-保证出力,338.8071,88.4664,1063.7471,106.3607,2059.0,667.1587,278680.1078,669.1129,203436478.6725
108.0,1973,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1148.0425,107.851,3252.3,3168.0047,1385799.0,0.0,1011633270.0
108.0,1973,45.0,138.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,819.7,581.964,283700.635,229.3064,207101463.55
108.0,1973,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,581.2127,283700.635,0.0,207101463.55
108.0,1973,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,488.0,488.0,239116.2462,0.0,174554859.6923
108.0,1974,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,810.8611,101.8899,2423.7,2769.3109,1212239.5248,0.0,884934853.1258
108.0,1974,45.0,138.5799,5月,汛限线附近-满发,810.8611,101.8899,1063.7471,106.3607,3503.0,3244.3711,1383859.9542,7.9544,1010217766.5846
108.0,1974,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3349.7,3358.1295,1385799.0,0.0,1011633270.0
108.0,1974,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5591.0,3054.7467,1364009.0211,2530.0352,995726585.4123
108.0,1974,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1386.7,1395.1295,645278.6446,0.0,471053410.5412
108.0,1974,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,675.9885,99.1649,501.3,880.6291,387193.4135,0.0,282651191.8482
108.0,1974,45.0,138.5799,10月,低于防破坏线-保证出力,675.9885,99.1649,1156.472,108.0,1105.7,629.1574,283700.635,0.0,207101463.55
108.0,1974,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,903.586,103.5292,353.3,605.1588,283700.635,0.0,207101463.55
108.0,1974,45.0,138.5799,12月,低于防破坏线-保证出力,903.586,103.5292,600.1227,96.9,361.3,666.3284,283700.635,0.0,207101463.55
108.0,1974,45.0,138.5799,1月,低于防破坏线-保证出力,600.1227,96.9,321.9481,87.61,371.7,649.8746,232214.6264,0.0,169516677.284
108.0,1974,45.0,138.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,472.7,472.7,149850.9906,0.0,109391223.1492
108.0,1974,45.0,138.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,661.7,661.7,207410.5929,0.0,151409732.7951
108.0,1975,45.0,138.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2453.3,669.2069,278080.8997,1044.5055,202999056.7868
108.0,1975,45.0,138.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,7544.7,7553.1295,1385799.0,0.0,1011633270.0
108.0,1975,45.0,138.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4125.0,3054.7467,1364009.0211,1064.0352,995726585.4123
108.0,1975,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,853.0088,102.635,1237.0,1447.7384,646729.9121,0.0,472112835.8382
108.0,1975,45.0,138.5799,8月,低于防破坏线-保证出力,853.0088,102.635,1063.7471,106.3607,827.3,620.2061,283700.635,0.0,207101463.55
108.0,1975,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,515.8274,94.3834,640.7,1188.6198,504401.7909,0.0,368213307.3822
108.0,1975,45.0,138.5799,10月,低于防破坏线-保证出力,515.8274,94.3834,321.9481,87.61,626.7,820.5793,282135.7513,0.0,205959098.4798
108.0,1975,45.0,138.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1633.0,669.2069,283700.635,129.2691,207101463.55
108.0,1975,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1125.3,1125.3,540356.8186,0.0,394460477.5494
108.0,1976,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2422.7,2776.7405,1213546.5025,0.0,885888946.8599
108.0,1976,45.0,138.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4362.3,3197.1912,1362992.9431,906.0048,994984848.4479
108.0,1976,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5141.7,5150.1295,1385799.0,0.0,1011633270.0
108.0,1976,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4063.3,3054.7467,1364009.0211,1002.3352,995726585.4123
108.0,1976,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,978.7,987.1295,461404.2815,0.0,336825125.5288
108.0,1976,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,805.7,1539.0695,621171.3864,0.0,453455112.0496
108.0,1976,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,785.5725,101.4428,1209.0,749.1806,283700.635,0.0,207101463.55
108.0,1976,45.0,138.5799,11月,低于防破坏线-保证出力,785.5725,101.4428,1156.472,108.0,1640.0,617.204,283700.635,651.8965,207101463.55
108.0,1976,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,1218.0,1310.7249,617472.3368,0.0,450754805.8534
108.0,1977,45.0,138.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4916.0,4924.4295,1385799.0,0.0,1011633270.0
108.0,1977,45.0,138.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5442.0,3054.7467,1364009.0211,2381.0352,995726585.4123
108.0,1977,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6707.0,6715.4295,1385799.0,0.0,1011633270.0
108.0,1977,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4276.0,3054.7467,1364009.0211,1215.0352,995726585.4123
108.0,1977,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2208.0,2216.4295,1006689.3484,0.0,734883224.3552
108.0,1977,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,968.0,1701.3695,683813.6287,0.0,499183948.9278
108.0,1977,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1021.5994,105.6156,1389.0,692.5022,283700.635,0.0,207101463.55
108.0,1977,45.0,138.5799,11月,低于防破坏线-保证出力,1021.5994,105.6156,1156.472,108.0,1970.0,593.7807,283700.635,1241.3468,207101463.55
108.0,1977,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,1013.1699,105.4665,1068.3,1211.6021,567551.5536,0.0,414312634.1299
108.0,1978,45.0,138.5799,5月,汛限线附近-满发,1013.1699,105.4665,853.0088,102.635,3092.0,3254.443,1385799.0,0.0,1011633270.0
108.0,1978,45.0,138.5799,6月,汛限线附近-满发,853.0088,102.635,1063.7471,106.3607,3773.0,3167.5803,1363204.162,396.8929,995139038.2851
108.0,1978,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,802.4315,101.7409,1125.0,1386.3156,615001.1299,0.0,448950824.7936
108.0,1978,45.0,138.5799,8月,低于防破坏线-保证出力,802.4315,101.7409,1063.7471,106.3607,889.7,624.7556,283426.4785,5.8404,206901329.3031
108.0,1978,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,448.3911,92.3702,856.7,1472.056,612429.2825,0.0,447073376.1985
108.0,1978,45.0,138.5799,10月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,720.3,846.743,283596.7434,0.0,207025622.712
108.0,1978,45.0,138.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1757.7,669.2069,283700.635,253.9691,207101463.55
108.0,1978,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,45.0,138.5799,4月,优化区-枚举月末库容,1156.472,108.0,330.3776,88.0382,858.3,1684.3944,693827.993,0.0,506494434.8716
108.0,1979,45.0,138.5799,5月,辅助线1区,330.3776,88.0382,1063.7471,106.3607,2344.0,1345.6213,548512.1688,267.2207,400413883.2244
108.0,1979,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6522.0,6530.4295,1385799.0,0.0,1011633270.0
108.0,1979,45.0,138.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3755.0,3054.7467,1364009.0211,694.0352,995726585.4123
108.0,1979,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2051.3,2059.7295,938565.409,0.0,685152748.5709
108.0,1979,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1148.0425,107.851,2369.3,2276.5751,1047132.9075,0.0,764407022.4495
108.0,1979,45.0,138.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,592.3,581.964,283700.635,1.9064,207101463.55
108.0,1979,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,987.8813,105.0195,427.3,597.1351,283700.635,0.0,207101463.55
108.0,1979,45.0,138.5799,12月,低于防破坏线-保证出力,987.8813,105.0195,734.9953,100.5487,385.3,641.0326,283700.635,0.0,207101463.55
108.0,1979,45.0,138.5799,1月,低于防破坏线-保证出力,734.9953,100.5487,448.3911,92.3702,444.3,728.4608,283700.635,0.0,207101463.55
108.0,1979,45.0,138.5799,2月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,681.3,807.743,270946.5558,0.0,197790985.7152
108.0,1979,45.0,138.5799,3月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1086.7,795.9241,283700.635,0.0,207101463.55
108.0,1980,45.0,138.5799,4月,辅助线2区,608.5522,97.1517,1063.7471,106.3607,2762.7,1940.3757,820908.8191,369.341,599263437.9154
108.0,1980,45.0,138.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3507.0,3515.4295,1385799.0,0.0,1011633270.0
108.0,1980,45.0,138.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4527.7,3054.7467,1364009.0211,1466.7352,995726585.4123
108.0,1980,45.0,138.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4561.7,4570.1295,1385799.0,0.0,1011633270.0
108.0,1980,45.0,138.5799,8月,低于防破坏线-保证出力,1055.3176,106.2117,1063.7471,106.3607,5711.7,590.5819,279487.9234,5114.9001,204026184.0756
108.0,1980,45.0,138.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,988.3,1730.099,696695.7765,0.0,508587916.8299
108.0,1980,45.0,138.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1641.3,669.2069,283700.635,137.5691,207101463.55
108.0,1980,45.0,138.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,581.1933,283700.635,120.8067,207101463.55
108.0,1980,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,903.586,103.5292,1009.7,1262.586,580298.8227,0.0,423618140.5586
108.0,1981,45.0,138.5799,4月,汛限线附近-满发,903.586,103.5292,954.1632,104.4234,3309.3,3257.4236,1385799.0,0.0,1011633270.0
108.0,1981,45.0,138.5799,5月,汛限线附近-满发,954.1632,104.4234,1063.7471,106.3607,3288.0,3141.5571,1376576.6392,39.0704,1004900946.6502
108.0,1981,45.0,138.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,482.1092,93.3768,2898.0,3479.6379,1380143.8189,0.0,1007504987.765
108.0,1981,45.0,138.5799,7月,低于防破坏线-保证出力,482.1092,93.3768,1063.7471,106.3607,1241.7,661.2291,283648.7414,1.0445,207063581.2386
108.0,1981,45.0,138.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,622.0,630.4295,298023.1796,0.0,217556921.1379
108.0,1981,45.0,138.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,439.9616,92.1185,537.0,1152.356,482194.358,0.0,352001881.3434
108.0,1981,45.0,138.5799,10月,低于防破坏线-保证出力,439.9616,92.1185,321.9481,87.61,729.7,847.7135,283004.3512,0.0,206593176.375
108.0,1981,45.0,138.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1530.3,669.2069,283700.635,26.5691,207101463.55
108.0,1981,45.0,138.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,45.0,138.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,45.0,138.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,45.0,138.5799,3月,优化区-枚举月末库容,1156.472,108.0,321.9481,87.61,1310.3,2144.8239,872374.696,0.0,636833528.0477
108.0,1951,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,3909.0,4010.1544,1535799.0,0.0,1121133270.0
108.0,1951,60.0,153.5799,5月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2995.0,3728.3695,1421938.9807,0.0,1038015455.9117
108.0,1951,60.0,153.5799,6月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1931.3,669.2069,278080.8997,522.5055,202999056.7868
108.0,1951,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,785.5725,101.4428,2901.7,3179.8746,1352579.148,0.0,987382778.0319
108.0,1951,60.0,153.5799,8月,低于防破坏线-保证出力,785.5725,101.4428,574.8341,96.145,480.3,687.2975,283700.635,0.0,207101463.55
108.0,1951,60.0,153.5799,9月,低于防破坏线-保证出力,574.8341,96.145,414.673,91.3635,619.5,780.2958,283700.635,0.0,207101463.55
108.0,1951,60.0,153.5799,10月,低于防破坏线-保证出力,414.673,91.3635,1080.6062,106.6588,1331.0,667.4471,283700.635,0.0,207101463.55
108.0,1951,60.0,153.5799,11月,低于防破坏线-保证出力,1080.6062,106.6588,1156.472,108.0,673.0,588.2058,283700.635,8.9284,207101463.55
108.0,1951,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1127.7,1127.7,541478.1845,0.0,395279074.6899
108.0,1951,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2568.6,2568.6,1195743.1429,0.0,872892494.3279
108.0,1952,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2001.0,2355.0405,1038227.1022,0.0,757905784.6097
108.0,1952,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5399.3,3594.9793,1510155.4594,1545.2167,1102413485.344
108.0,1952,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3781.3,3789.7295,1535799.0,0.0,1121133270.0
108.0,1952,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3677.0,3437.0156,1511282.2386,233.7664,1103236034.1739
108.0,1952,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4378.3,4386.7295,1535799.0,0.0,1121133270.0
108.0,1952,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,355.6662,89.3227,2768.3,3467.9514,1340527.51,0.0,978585082.2841
108.0,1952,60.0,153.5799,10月,低于防破坏线-保证出力,355.6662,89.3227,1156.472,108.0,2659.7,665.1232,283700.635,1193.771,207101463.55
108.0,1952,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,581.1933,283700.635,437.1067,207101463.55
108.0,1952,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,833.0,833.0,403174.5631,0.0,294317431.0462
108.0,1952,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,3003.7,3003.7,1386773.8976,0.0,1012344945.2735
108.0,1953,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,1046.888,106.0627,2478.0,2587.584,1182830.9949,0.0,863466626.3049
108.0,1953,60.0,153.5799,5月,汛限线附近-满发,1046.888,106.0627,1063.7471,106.3607,3517.3,3495.2283,1533849.2837,7.4242,1119709977.0835
108.0,1953,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,751.8543,100.8467,2864.3,3176.1928,1343065.7204,0.0,980437975.8577
108.0,1953,60.0,153.5799,7月,辅助线1区,751.8543,100.8467,1063.7471,106.3607,1665.0,1356.4601,596725.2263,0.0,435609415.1625
108.0,1953,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,875.3,883.7295,414267.9715,0.0,302415619.1702
108.0,1953,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1020.3,1753.6695,703883.2958,0.0,513834805.8986
108.0,1953,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2286.4,669.2069,283700.635,782.6691,207101463.55
108.0,1953,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,581.1933,283700.635,1813.8067,207101463.55
108.0,1953,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1030.029,105.7646,1072.0,1198.443,563086.6866,0.0,411053281.2409
108.0,1954,60.0,153.5799,4月,汛限线附近-满发,1030.029,105.7646,836.1497,102.337,3461.7,3659.1673,1535799.0,0.0,1121133270.0
108.0,1954,60.0,153.5799,5月,汛限线附近-满发,836.1497,102.337,1063.7471,106.3607,5833.7,3573.0549,1510311.8494,2035.2592,1102527650.0757
108.0,1954,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6961.0,6969.4295,1535799.0,0.0,1121133270.0
108.0,1954,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,9361.7,3437.0156,1511282.2386,5918.4664,1103236034.1739
108.0,1954,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5366.7,5375.1295,1535799.0,0.0,1121133270.0
108.0,1954,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,868.0,766.8456,366075.4213,0.0,267235057.5533
108.0,1954,60.0,153.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1114.3243,107.2549,546.3,584.7235,283700.635,0.0,207101463.55
108.0,1954,60.0,153.5799,11月,低于防破坏线-保证出力,1114.3243,107.2549,912.0155,103.6782,407.7,608.4702,283700.635,0.0,207101463.55
108.0,1954,60.0,153.5799,12月,低于防破坏线-保证出力,912.0155,103.6782,675.9885,99.1649,423.7,655.6416,283700.635,0.0,207101463.55
108.0,1954,60.0,153.5799,1月,低于防破坏线-保证出力,675.9885,99.1649,321.9481,87.61,407.7,761.7405,278070.5964,0.0,202991535.3918
108.0,1954,60.0,153.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,596.4,596.4,187604.2997,0.0,136951138.7664
108.0,1954,60.0,153.5799,3月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.3,766.8382,283700.635,0.0,207101463.55
108.0,1955,60.0,153.5799,4月,辅助线3区,718.1362,100.2506,321.9481,87.61,1511.0,1907.1881,680886.7829,0.0,497047351.5102
108.0,1955,60.0,153.5799,5月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,5308.7,669.2069,278080.8997,3899.9055,202999056.7868
108.0,1955,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5540.7,5549.1295,1535799.0,0.0,1121133270.0
108.0,1955,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1677.0,2410.3695,952251.8051,0.0,695143817.7239
108.0,1955,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1975.3,669.2069,278080.8997,566.5055,202999056.7868
108.0,1955,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,836.1497,102.337,901.3,1128.8974,507002.5503,0.0,370111861.7089
108.0,1955,60.0,153.5799,10月,低于防破坏线-保证出力,836.1497,102.337,600.1227,96.9,439.0,674.2939,283700.635,0.0,207101463.55
108.0,1955,60.0,153.5799,11月,低于防破坏线-保证出力,600.1227,96.9,1156.472,108.0,1190.0,637.3915,283700.635,0.0,207101463.55
108.0,1955,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
108.0,1955,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,511.0,511.0,250129.9141,0.0,182594837.2949
108.0,1955,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,609.4,609.4,297177.0789,0.0,216939267.5824
108.0,1955,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,915.3,915.3,442022.9423,0.0,322676747.8678
108.0,1956,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2433.0,2787.0405,1217788.4338,0.0,888985556.6756
108.0,1956,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,6085.0,3594.9793,1510155.4594,2230.9167,1102413485.344
108.0,1956,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2780.7,2789.1295,1252212.6385,0.0,914115226.1275
108.0,1956,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,922.7,1656.0695,666384.32,0.0,486460553.5668
108.0,1956,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,945.7336,104.2743,1335.0,708.2698,283700.635,0.0,207101463.55
108.0,1956,60.0,153.5799,9月,低于防破坏线-保证出力,945.7336,104.2743,903.586,103.5292,588.3,626.5128,283700.635,0.0,207101463.55
108.0,1956,60.0,153.5799,10月,低于防破坏线-保证出力,903.586,103.5292,625.4113,97.655,387.0,662.8189,283700.635,0.0,207101463.55
108.0,1956,60.0,153.5799,11月,低于防破坏线-保证出力,625.4113,97.655,321.9481,87.61,441.3,744.7632,267308.7236,0.0,195135368.205
108.0,1956,60.0,153.5799,12月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,330.3,330.3,105781.369,0.0,77220399.3525
108.0,1956,60.0,153.5799,1月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,440.0,440.0,139798.3231,0.0,102052775.8462
108.0,1956,60.0,153.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,869.0,869.0,269578.8404,0.0,196792553.4808
108.0,1956,60.0,153.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,858.9,858.9,266559.0864,0.0,194588133.1057
108.0,1957,60.0,153.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2213.7,669.2069,278080.8997,804.9055,202999056.7868
108.0,1957,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3863.0,3871.4295,1535799.0,0.0,1121133270.0
108.0,1957,60.0,153.5799,6月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2716.3,3449.6695,1319502.1335,0.0,963236557.4468
108.0,1957,60.0,153.5799,7月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1082.3,797.7434,283700.635,0.0,207101463.55
108.0,1957,60.0,153.5799,8月,低于防破坏线-保证出力,608.5522,97.1517,1063.7471,106.3607,3519.7,636.0522,279163.5764,2430.6644,203789410.7843
108.0,1957,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,473.3,380.5751,184718.4631,0.0,134844478.0895
108.0,1957,60.0,153.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1046.888,106.0627,484.0,591.1479,283700.635,0.0,207101463.55
108.0,1957,60.0,153.5799,11月,低于防破坏线-保证出力,1046.888,106.0627,1156.472,108.0,703.0,591.3783,283700.635,2.0378,207101463.55
108.0,1957,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1550.7,1904.7405,847807.595,0.0,618899544.3758
108.0,1958,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5788.3,3594.9793,1510155.4594,1934.2167,1102413485.344
108.0,1958,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,2195.7,2296.8544,1025471.0832,0.0,748593890.7523
108.0,1958,60.0,153.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,3980.3,3493.2435,1510881.1565,388.1136,1102943244.2593
108.0,1958,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3151.7,3160.1295,1408759.0722,0.0,1028394122.7076
