正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1958,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1681.0,2414.3695,953744.7355,0.0,696233656.8929
108.0,1958,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1929.0,669.2069,283700.635,425.2691,207101463.55
108.0,1958,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1139.6129,107.7019,569.7,582.3508,283700.635,0.0,207101463.55
108.0,1958,60.0,153.5799,12月,优化区-枚举月末库容,1139.6129,107.7019,1156.472,108.0,401.0,384.1409,188609.0396,0.0,137684598.9412
108.0,1958,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,364.0957,89.7509,2197.3,2989.6763,1202662.0521,0.0,877943298.0676
108.0,1959,60.0,153.5799,4月,辅助线1区,364.0957,89.7509,1063.7471,106.3607,2202.3,1438.0851,589510.0429,66.775,430342331.3148
108.0,1959,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4255.0,4263.4295,1535799.0,0.0,1121133270.0
108.0,1959,60.0,153.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4533.0,3437.0156,1511282.2386,1089.7664,1103236034.1739
108.0,1959,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,1940.7,1999.7067,904748.9378,0.0,660466724.6122
108.0,1959,60.0,153.5799,8月,低于防破坏线-保证出力,1004.7404,105.3175,1063.7471,106.3607,667.0,604.0343,283420.5892,6.1705,206897030.1116
108.0,1959,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1097.4653,106.9568,449.7,415.9819,199738.4358,0.0,145809058.1633
108.0,1959,60.0,153.5799,10月,低于防破坏线-保证出力,1097.4653,106.9568,912.0155,103.6782,425.3,610.2727,283700.635,0.0,207101463.55
108.0,1959,60.0,153.5799,11月,低于防破坏线-保证出力,912.0155,103.6782,1156.472,108.0,846.6,604.6763,283700.635,0.0,207101463.55
108.0,1959,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,811.7,811.7,393091.3872,0.0,286956712.6616
108.0,1959,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,593.3,593.3,289488.2164,0.0,211326397.9501
108.0,1959,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,634.1,634.1,308955.9037,0.0,225537809.7229
108.0,1959,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1501.0,1501.0,714304.8494,0.0,521442540.0549
108.0,1960,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,448.3911,92.3702,1565.3,2273.3809,943501.1964,0.0,688755873.4039
108.0,1960,60.0,153.5799,5月,辅助线2区,448.3911,92.3702,1063.7471,106.3607,3027.3,2187.7954,894143.9359,226.3601,652725073.206
108.0,1960,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,3157.0,3216.0067,1419919.8069,0.0,1036541459.01
108.0,1960,60.0,153.5799,7月,汛限线附近-满发,1004.7404,105.3175,1063.7471,106.3607,3595.0,3505.9583,1527304.4922,32.2465,1114932279.3309
108.0,1960,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,824.7,833.1295,391099.3659,0.0,285502537.1199
108.0,1960,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,402.1,300.9456,146508.6173,0.0,106951290.6333
108.0,1960,60.0,153.5799,10月,低于防破坏线-保证出力,1156.472,108.0,895.1564,103.3802,347.0,605.8532,283700.635,0.0,207101463.55
108.0,1960,60.0,153.5799,11月,低于防破坏线-保证出力,895.1564,103.3802,853.0088,102.635,594.3,638.0906,283700.635,0.0,207101463.55
108.0,1960,60.0,153.5799,12月,低于防破坏线-保证出力,853.0088,102.635,616.9818,97.4033,432.3,670.502,283700.635,0.0,207101463.55
108.0,1960,60.0,153.5799,1月,低于防破坏线-保证出力,616.9818,97.4033,321.9481,87.61,381.7,676.7337,242950.5643,0.0,177353911.9452
108.0,1960,60.0,153.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,634.2,634.2,199087.1761,0.0,145333638.5676
108.0,1960,60.0,153.5799,3月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2153.3,669.2069,283700.635,649.5691,207101463.55
108.0,1961,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,4192.3,4293.4544,1535799.0,0.0,1121133270.0
108.0,1961,60.0,153.5799,5月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2079.0,2812.3695,1100844.5348,0.0,803616510.4004
108.0,1961,60.0,153.5799,6月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2612.0,669.2069,278080.8997,1203.2055,202999056.7868
108.0,1961,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,684.4181,99.4166,643.7,1023.0291,449194.4506,0.0,327911948.9521
108.0,1961,60.0,153.5799,8月,低于防破坏线-保证出力,684.4181,99.4166,1063.7471,106.3607,1022.3,637.2811,283322.2972,7.9013,206825276.9388
108.0,1961,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,536.3,1278.099,520971.1873,0.0,380308966.7173
108.0,1961,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,997.4,835.4456,283700.635,0.0,207101463.55
108.0,1961,60.0,153.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,2668.3,650.2545,283700.635,1343.6827,207101463.55
108.0,1961,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,926.7,926.7,447390.1587,0.0,326594815.8847
108.0,1961,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,919.7,919.7,444094.9023,0.0,324189278.6678
108.0,1961,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,558.7,558.7,272934.5038,0.0,199242187.7521
108.0,1961,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1198.7,1198.7,574592.0664,0.0,419452208.471
108.0,1962,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2132.7,2486.7405,1093325.9978,0.0,798127978.4059
108.0,1962,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4852.0,3594.9793,1510155.4594,997.9167,1102413485.344
108.0,1962,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4776.0,4784.4295,1535799.0,0.0,1121133270.0
108.0,1962,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2869.0,3602.3695,1375704.5236,0.0,1004264302.2475
108.0,1962,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1711.7,669.2069,278080.8997,302.9055,202999056.7868
108.0,1962,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,912.7,1654.499,667548.8791,0.0,487310681.7177
108.0,1962,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,701.2771,99.9199,1149.7,770.8402,283700.635,0.0,207101463.55
108.0,1962,60.0,153.5799,11月,低于防破坏线-保证出力,701.2771,99.9199,1156.472,108.0,1439.3,626.0346,283700.635,358.0705,207101463.55
108.0,1962,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,970.0,970.0,467745.1923,0.0,341453990.3846
108.0,1962,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,461.0,461.0,226157.7346,0.0,165095146.2692
108.0,1962,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,521.9,521.9,255341.3816,0.0,186399208.5512
108.0,1962,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,592.9,592.9,289297.0765,0.0,211186865.8669
108.0,1963,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2097.7,2451.7405,1078713.7675,0.0,787461050.2845
108.0,1963,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4071.7,3594.9793,1510155.4594,217.6167,1102413485.344
108.0,1963,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,920.445,103.8273,790.7,934.0021,427755.3404,0.0,312261398.5136
108.0,1963,60.0,153.5799,7月,辅助线3区,920.445,103.8273,1063.7471,106.3607,2931.0,2784.8527,1221716.3321,5.0567,891852922.4582
108.0,1963,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1608.0,1616.4295,743754.9683,0.0,542941126.8522
108.0,1963,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,316.3,1049.6695,429609.0094,0.0,313614576.8401
108.0,1963,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1083.5,797.246,283700.635,0.0,207101463.55
108.0,1963,60.0,153.5799,11月,低于防破坏线-保证出力,608.5522,97.1517,1156.472,108.0,1576.3,636.0522,283700.635,392.328,207101463.55
108.0,1963,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1212.0,1212.0,580782.2108,0.0,423971013.8919
108.0,1963,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,2725.0,3053.7519,1333151.9172,0.0,973200899.5842
108.0,1964,60.0,153.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,5893.3,3578.51,1510272.9372,2080.9746,1102499244.1606
108.0,1964,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4065.0,4073.4295,1535799.0,0.0,1121133270.0
108.0,1964,60.0,153.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5291.7,3437.0156,1511282.2386,1848.4664,1103236034.1739
108.0,1964,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,338.8071,88.4664,1989.7,2714.64,1073699.6002,0.0,783800708.1215
108.0,1964,60.0,153.5799,8月,低于防破坏线-保证出力,338.8071,88.4664,1063.7471,106.3607,2066.0,667.1587,278680.1078,676.1129,203436478.6725
108.0,1964,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,406.2434,91.1119,1231.0,1888.5037,771515.9106,0.0,563206614.7534
108.0,1964,60.0,153.5799,10月,低于防破坏线-保证出力,406.2434,91.1119,844.5792,102.486,1154.0,712.0305,283700.635,0.0,207101463.55
108.0,1964,60.0,153.5799,11月,低于防破坏线-保证出力,844.5792,102.486,1156.472,108.0,920.0,611.518,283700.635,0.0,207101463.55
108.0,1964,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1050.0,1050.0,505223.6538,0.0,368813267.3077
108.0,1965,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2631.0,2985.0405,1299226.6995,0.0,948435490.6473
108.0,1965,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4338.3,3594.9793,1510155.4594,484.2167,1102413485.344
108.0,1965,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3568.0,3576.4295,1535799.0,0.0,1121133270.0
108.0,1965,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1986.0,2719.3695,1066728.4606,0.0,778711776.2689
108.0,1965,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2153.0,669.2069,278080.8997,744.2055,202999056.7868
108.0,1965,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1214.0,1955.799,783108.0152,0.0,571668851.1215
108.0,1965,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2367.0,669.2069,283700.635,863.2691,207101463.55
108.0,1965,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,581.1933,283700.635,700.8067,207101463.55
108.0,1965,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,498.9683,93.8801,720.5,1378.0037,589625.958,0.0,430426949.3526
108.0,1966,60.0,153.5799,4月,辅助线2区,498.9683,93.8801,1063.7471,106.3607,2902.0,2166.9669,894292.5092,172.4658,652833531.7152
108.0,1966,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,996.3108,105.1685,2275.7,2343.1363,1051046.4544,0.0,767263911.7436
108.0,1966,60.0,153.5799,6月,汛限线附近-满发,996.3108,105.1685,979.4518,104.8704,3567.7,3582.9113,1535799.0,0.0,1121133270.0
108.0,1966,60.0,153.5799,7月,汛限线附近-满发,979.4518,104.8704,1063.7471,106.3607,4694.3,3482.8793,1510955.0856,1129.3369,1102997212.4569
108.0,1966,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,577.0,585.4295,277198.1671,0.0,202354661.9995
108.0,1966,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,920.445,103.8273,386.3,521.1726,241790.091,0.0,176506766.4527
108.0,1966,60.0,153.5799,10月,低于防破坏线-保证出力,920.445,103.8273,1156.472,108.0,844.2,603.593,283700.635,4.58,207101463.55
108.0,1966,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1089.0357,106.8078,518.7,587.5501,283700.635,0.0,207101463.55
108.0,1966,60.0,153.5799,12月,优化区-枚举月末库容,1089.0357,106.8078,1156.472,108.0,438.3,370.8637,180788.0457,0.0,131975273.3598
108.0,1966,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1351.7,1351.7,645556.485,0.0,471256234.0845
108.0,1967,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2272.7,2626.7405,1151553.3765,0.0,840633964.8275
108.0,1967,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,6585.7,3594.9793,1510155.4594,2731.6167,1102413485.344
108.0,1967,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5330.3,5338.7295,1535799.0,0.0,1121133270.0
108.0,1967,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2426.0,3159.3695,1227338.9488,0.0,895957432.6397
108.0,1967,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2843.7,669.2069,278080.8997,1434.9055,202999056.7868
108.0,1967,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1849.0,2590.799,1022077.115,0.0,746116293.9594
108.0,1967,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1427.0,681.9487,283700.635,0.0,207101463.55
108.0,1967,60.0,153.5799,11月,低于防破坏线-保证出力,1063.7471,106.3607,1156.472,108.0,1559.7,589.7877,283700.635,877.1874,207101463.55
108.0,1967,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,718.3,718.3,348952.9414,0.0,254735647.2001
108.0,1967,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,962.5927,104.5724,2362.0,2555.8793,1152882.9936,0.0,841604585.3573
108.0,1968,60.0,153.5799,4月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,3659.0,3540.1545,1530505.024,19.9027,1117268667.4848
108.0,1968,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,844.5792,102.486,3349.7,3568.8679,1511455.3597,0.0,1103362412.556
108.0,1968,60.0,153.5799,6月,汛限线附近-满发,844.5792,102.486,1063.7471,106.3607,4065.3,3567.6169,1510350.6391,280.7267,1102555966.5461
108.0,1968,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4343.7,4352.1295,1535799.0,0.0,1121133270.0
108.0,1968,60.0,153.5799,8月,低于防破坏线-保证出力,1055.3176,106.2117,1063.7471,106.3607,2122.7,590.5819,279487.9234,1525.9001,204026184.0756
108.0,1968,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1955.3,2697.099,1061420.233,0.0,774836770.0813
108.0,1968,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,994.7,836.734,283700.635,0.0,207101463.55
108.0,1968,60.0,153.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,1605.3,650.2545,283700.635,280.6827,207101463.55
108.0,1968,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,608.5522,97.1517,1371.7,1919.6198,826196.9184,0.0,603123750.4651
108.0,1969,60.0,153.5799,5月,辅助线3区,608.5522,97.1517,1063.7471,106.3607,3499.7,2901.7903,1202075.492,144.9264,877515109.1899
108.0,1969,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,3335.0,3436.1544,1487546.7607,0.0,1085909135.2825
108.0,1969,60.0,153.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,7595.0,3493.2435,1510881.1565,4002.8136,1102943244.2593
108.0,1969,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4693.3,4701.7295,1535799.0,0.0,1121133270.0
108.0,1969,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1673.0,2406.3695,950758.5854,0.0,694053767.3209
108.0,1969,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.1,766.9132,283700.635,0.0,207101463.55
108.0,1969,60.0,153.5799,11月,低于防破坏线-保证出力,718.1362,100.2506,1156.472,108.0,1533.3,624.2479,283700.635,470.7163,207101463.55
108.0,1969,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1202.0,1202.0,576128.3459,0.0,420573692.5405
108.0,1970,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,3094.0,3448.0405,1475057.1501,0.0,1076791719.5995
108.0,1970,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5846.0,3594.9793,1510155.4594,1991.9167,1102413485.344
108.0,1970,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,2818.3,2919.4544,1287100.7703,0.0,939583562.3422
108.0,1970,60.0,153.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,6659.0,3493.2435,1510881.1565,3066.8136,1102943244.2593
108.0,1970,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1082.3,1090.7295,508351.3271,0.0,371096468.8141
108.0,1970,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1089.0357,106.8078,1952.7,1918.9819,880627.4443,0.0,642858034.3456
108.0,1970,60.0,153.5799,10月,低于防破坏线-保证出力,1089.0357,106.8078,1156.472,108.0,655.7,587.4181,283700.635,0.8456,207101463.55
108.0,1970,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1063.7471,106.3607,499.7,589.5139,283700.635,0.0,207101463.55
108.0,1970,60.0,153.5799,12月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,964.7,871.9751,415519.1762,0.0,303328998.6321
108.0,1970,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1059.0,1059.0,509429.5062,0.0,371883539.4923
108.0,1971,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2573.0,2927.0405,1275425.4667,0.0,931060590.6949
108.0,1971,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4101.3,3594.9793,1510155.4594,247.2167,1102413485.344
108.0,1971,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5048.0,5056.4295,1535799.0,0.0,1121133270.0
108.0,1971,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1554.0,2287.3695,906260.5171,0.0,661570177.4911
108.0,1971,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1537.0,669.2069,278080.8997,128.2055,202999056.7868
108.0,1971,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,978.7,1037.7067,480415.2889,0.0,350703160.8811
108.0,1971,60.0,153.5799,10月,低于防破坏线-保证出力,1004.7404,105.3175,1148.0425,107.851,736.0,596.5764,283700.635,0.0,207101463.55
108.0,1971,60.0,153.5799,11月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,595.0,581.964,283700.635,4.6064,207101463.55
108.0,1971,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1098.7,1098.7,527956.7052,0.0,385408394.8016
108.0,1972,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,886.7269,103.2312,3129.3,3399.0451,1476293.149,0.0,1077693998.7707
108.0,1972,60.0,153.5799,5月,汛限线附近-满发,886.7269,103.2312,1063.7471,106.3607,3789.3,3578.4149,1526099.1933,36.0764,1114052411.0972
108.0,1972,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2369.0,2377.4295,1076225.8024,0.0,785644835.7428
108.0,1972,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,756.3,1489.6695,601996.8238,0.0,439457681.3784
108.0,1972,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,322.7,322.7,103418.7965,0.0,75495721.4725
108.0,1972,60.0,153.5799,9月,低于防破坏线-保证出力,321.9481,87.61,557.975,95.6417,1048.0,812.3565,283700.635,0.0,207101463.55
108.0,1972,60.0,153.5799,10月,低于防破坏线-保证出力,557.975,95.6417,1156.472,108.0,2658.7,641.6562,283700.635,1418.5469,207101463.55
108.0,1972,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,581.1933,283700.635,2028.8067,207101463.55
108.0,1972,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,920.445,103.8273,1314.7,1550.727,709669.0463,0.0,518058403.8214
108.0,1973,60.0,153.5799,4月,汛限线附近-满发,920.445,103.8273,878.2974,103.0821,3661.3,3702.1257,1535799.0,0.0,1121133270.0
108.0,1973,60.0,153.5799,5月,汛限线附近-满发,878.2974,103.0821,1063.7471,106.3607,4740.3,3546.0353,1510504.5845,1011.0265,1102668346.6509
108.0,1973,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5825.3,5833.7295,1535799.0,0.0,1121133270.0
108.0,1973,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2332.7,3066.0695,1193525.6928,0.0,871273755.7404
108.0,1973,60.0,153.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2059.0,669.2069,278080.8997,650.2055,202999056.7868
108.0,1973,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,996.3108,105.1685,3252.3,3319.7363,1460688.4886,0.0,1066302596.7114
108.0,1973,60.0,153.5799,10月,低于防破坏线-保证出力,996.3108,105.1685,1156.472,108.0,819.7,596.2031,283700.635,63.3358,207101463.55
108.0,1973,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,581.2127,283700.635,0.0,207101463.55
108.0,1973,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,488.0,488.0,239116.2462,0.0,174554859.6923
108.0,1974,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,2423.7,2524.8544,1157187.535,0.0,844746900.5815
108.0,1974,60.0,153.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3503.0,3491.1124,1534311.8289,5.6695,1120047635.0782
108.0,1974,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,3349.7,3450.8544,1493707.1538,0.0,1090406222.2667
108.0,1974,60.0,153.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,5591.0,3493.2435,1510881.1565,1998.8136,1102943244.2593
108.0,1974,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1386.7,1395.1295,645278.6446,0.0,471053410.5412
108.0,1974,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,675.9885,99.1649,501.3,880.6291,387193.4135,0.0,282651191.8482
108.0,1974,60.0,153.5799,10月,低于防破坏线-保证出力,675.9885,99.1649,1156.472,108.0,1105.7,629.1574,283700.635,0.0,207101463.55
108.0,1974,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,903.586,103.5292,353.3,605.1588,283700.635,0.0,207101463.55
108.0,1974,60.0,153.5799,12月,低于防破坏线-保证出力,903.586,103.5292,600.1227,96.9,361.3,666.3284,283700.635,0.0,207101463.55
108.0,1974,60.0,153.5799,1月,低于防破坏线-保证出力,600.1227,96.9,321.9481,87.61,371.7,649.8746,232214.6264,0.0,169516677.284
108.0,1974,60.0,153.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,472.7,472.7,149850.9906,0.0,109391223.1492
108.0,1974,60.0,153.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,661.7,661.7,207410.5929,0.0,151409732.7951
108.0,1975,60.0,153.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2453.3,669.2069,278080.8997,1044.5055,202999056.7868
108.0,1975,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,7544.7,7553.1295,1535799.0,0.0,1121133270.0
108.0,1975,60.0,153.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4125.0,3437.0156,1511282.2386,681.7664,1103236034.1739
108.0,1975,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,853.0088,102.635,1237.0,1447.7384,646729.9121,0.0,472112835.8382
108.0,1975,60.0,153.5799,8月,低于防破坏线-保证出力,853.0088,102.635,1063.7471,106.3607,827.3,620.2061,283700.635,0.0,207101463.55
108.0,1975,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,515.8274,94.3834,640.7,1188.6198,504401.7909,0.0,368213307.3822
108.0,1975,60.0,153.5799,10月,低于防破坏线-保证出力,515.8274,94.3834,321.9481,87.61,626.7,820.5793,282135.7513,0.0,205959098.4798
108.0,1975,60.0,153.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1633.0,669.2069,283700.635,129.2691,207101463.55
108.0,1975,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1125.3,1125.3,540356.8186,0.0,394460477.5494
108.0,1976,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2422.7,2776.7405,1213546.5025,0.0,885888946.8599
108.0,1976,60.0,153.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,4362.3,3594.9793,1510155.4594,508.2167,1102413485.344
108.0,1976,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5141.7,5150.1295,1535799.0,0.0,1121133270.0
108.0,1976,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4063.3,3437.0156,1511282.2386,620.0664,1103236034.1739
108.0,1976,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,978.7,987.1295,461404.2815,0.0,336825125.5288
108.0,1976,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,805.7,1539.0695,621171.3864,0.0,453455112.0496
108.0,1976,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,785.5725,101.4428,1209.0,749.1806,283700.635,0.0,207101463.55
108.0,1976,60.0,153.5799,11月,低于防破坏线-保证出力,785.5725,101.4428,1156.472,108.0,1640.0,617.204,283700.635,651.8965,207101463.55
108.0,1976,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,1218.0,1310.7249,617472.3368,0.0,450754805.8534
108.0,1977,60.0,153.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4916.0,4924.4295,1535799.0,0.0,1121133270.0
108.0,1977,60.0,153.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5442.0,3437.0156,1511282.2386,1998.7664,1103236034.1739
108.0,1977,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6707.0,6715.4295,1535799.0,0.0,1121133270.0
108.0,1977,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4276.0,3437.0156,1511282.2386,832.7664,1103236034.1739
108.0,1977,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2208.0,2216.4295,1006689.3484,0.0,734883224.3552
108.0,1977,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,968.0,1701.3695,683813.6287,0.0,499183948.9278
108.0,1977,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1021.5994,105.6156,1389.0,692.5022,283700.635,0.0,207101463.55
108.0,1977,60.0,153.5799,11月,低于防破坏线-保证出力,1021.5994,105.6156,1156.472,108.0,1970.0,593.7807,283700.635,1241.3468,207101463.55
108.0,1977,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,768.7134,101.1448,1068.3,1456.0586,651229.7598,0.0,475397724.6356
108.0,1978,60.0,153.5799,5月,辅助线3区,768.7134,101.1448,912.0155,103.6782,3092.0,2949.2063,1222774.4087,0.0,892625318.3875
108.0,1978,60.0,153.5799,6月,汛限线附近-满发,912.0155,103.6782,1063.7471,106.3607,3773.0,3524.7218,1510656.6164,98.7581,1102779329.9816
108.0,1978,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,802.4315,101.7409,1125.0,1386.3156,615001.1299,0.0,448950824.7936
108.0,1978,60.0,153.5799,8月,低于防破坏线-保证出力,802.4315,101.7409,1063.7471,106.3607,889.7,624.7556,283426.4785,5.8404,206901329.3031
108.0,1978,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,448.3911,92.3702,856.7,1472.056,612429.2825,0.0,447073376.1985
108.0,1978,60.0,153.5799,10月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,720.3,846.743,283596.7434,0.0,207025622.712
108.0,1978,60.0,153.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1757.7,669.2069,283700.635,253.9691,207101463.55
108.0,1978,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,60.0,153.5799,4月,优化区-枚举月末库容,1156.472,108.0,330.3776,88.0382,858.3,1684.3944,693827.993,0.0,506494434.8716
108.0,1979,60.0,153.5799,5月,辅助线1区,330.3776,88.0382,1063.7471,106.3607,2344.0,1439.5938,585264.0143,173.2482,427242730.4546
108.0,1979,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6522.0,6530.4295,1535799.0,0.0,1121133270.0
108.0,1979,60.0,153.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,3755.0,3437.0156,1511282.2386,311.7664,1103236034.1739
108.0,1979,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2051.3,2059.7295,938565.409,0.0,685152748.5709
108.0,1979,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1148.0425,107.851,2369.3,2276.5751,1047132.9075,0.0,764407022.4495
108.0,1979,60.0,153.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,592.3,581.964,283700.635,1.9064,207101463.55
108.0,1979,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,987.8813,105.0195,427.3,597.1351,283700.635,0.0,207101463.55
108.0,1979,60.0,153.5799,12月,低于防破坏线-保证出力,987.8813,105.0195,734.9953,100.5487,385.3,641.0326,283700.635,0.0,207101463.55
108.0,1979,60.0,153.5799,1月,低于防破坏线-保证出力,734.9953,100.5487,448.3911,92.3702,444.3,728.4608,283700.635,0.0,207101463.55
108.0,1979,60.0,153.5799,2月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,681.3,807.743,270946.5558,0.0,197790985.7152
108.0,1979,60.0,153.5799,3月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1086.7,795.9241,283700.635,0.0,207101463.55
108.0,1980,60.0,153.5799,4月,辅助线2区,608.5522,97.1517,1063.7471,106.3607,2762.7,2123.2368,894604.4425,186.4799,653061243.014
108.0,1980,60.0,153.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3507.0,3515.4295,1535799.0,0.0,1121133270.0
108.0,1980,60.0,153.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4527.7,3437.0156,1511282.2386,1084.4664,1103236034.1739
108.0,1980,60.0,153.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4561.7,4570.1295,1535799.0,0.0,1121133270.0
108.0,1980,60.0,153.5799,8月,低于防破坏线-保证出力,1055.3176,106.2117,1063.7471,106.3607,5711.7,590.5819,279487.9234,5114.9001,204026184.0756
108.0,1980,60.0,153.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,988.3,1730.099,696695.7765,0.0,508587916.8299
108.0,1980,60.0,153.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1641.3,669.2069,283700.635,137.5691,207101463.55
108.0,1980,60.0,153.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,581.1933,283700.635,120.8067,207101463.55
108.0,1980,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,1089.0357,106.8078,1009.7,1077.1363,512440.7169,0.0,374081723.33
108.0,1981,60.0,153.5799,4月,优化区-枚举月末库容,1089.0357,106.8078,692.8476,99.6682,3309.3,3705.4881,1532082.0313,0.0,1118419882.8395
108.0,1981,60.0,153.5799,5月,辅助线3区,692.8476,99.6682,1063.7471,106.3607,3288.0,2893.4515,1217152.2679,25.8605,888521155.6013
108.0,1981,60.0,153.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,482.1092,93.3768,2898.0,3479.6379,1380143.8189,0.0,1007504987.765
108.0,1981,60.0,153.5799,7月,低于防破坏线-保证出力,482.1092,93.3768,1063.7471,106.3607,1241.7,661.2291,283648.7414,1.0445,207063581.2386
108.0,1981,60.0,153.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,622.0,630.4295,298023.1796,0.0,217556921.1379
108.0,1981,60.0,153.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,439.9616,92.1185,537.0,1152.356,482194.358,0.0,352001881.3434
108.0,1981,60.0,153.5799,10月,低于防破坏线-保证出力,439.9616,92.1185,321.9481,87.61,729.7,847.7135,283004.3512,0.0,206593176.375
108.0,1981,60.0,153.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1530.3,669.2069,283700.635,26.5691,207101463.55
108.0,1981,60.0,153.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,60.0,153.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,60.0,153.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,60.0,153.5799,3月,优化区-枚举月末库容,1156.472,108.0,321.9481,87.61,1310.3,2144.8239,872374.696,0.0,636833528.0477
108.0,1951,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,1055.3176,106.2117,3909.0,4010.1544,1685799.0,0.0,1230633270.0
108.0,1951,75.0,168.5799,5月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2995.0,3728.3695,1421938.9807,0.0,1038015455.9117
108.0,1951,75.0,168.5799,6月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1931.3,669.2069,278080.8997,522.5055,202999056.7868
108.0,1951,75.0,168.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,785.5725,101.4428,2901.7,3179.8746,1352579.148,0.0,987382778.0319
108.0,1951,75.0,168.5799,8月,低于防破坏线-保证出力,785.5725,101.4428,574.8341,96.145,480.3,687.2975,283700.635,0.0,207101463.55
108.0,1951,75.0,168.5799,9月,低于防破坏线-保证出力,574.8341,96.145,414.673,91.3635,619.5,780.2958,283700.635,0.0,207101463.55
108.0,1951,75.0,168.5799,10月,低于防破坏线-保证出力,414.673,91.3635,1080.6062,106.6588,1331.0,667.4471,283700.635,0.0,207101463.55
108.0,1951,75.0,168.5799,11月,低于防破坏线-保证出力,1080.6062,106.6588,1156.472,108.0,673.0,588.2058,283700.635,8.9284,207101463.55
108.0,1951,75.0,168.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1127.7,1127.7,541478.1845,0.0,395279074.6899
108.0,1951,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2568.6,2568.6,1195743.1429,0.0,872892494.3279
108.0,1952,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2001.0,2355.0405,1038227.1022,0.0,757905784.6097
108.0,1952,75.0,168.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5399.3,3959.6494,1657554.2114,1180.5466,1210014574.3447
108.0,1952,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,861.4383,102.7841,3781.3,3983.6088,1685524.6581,0.0,1230433000.4453
108.0,1952,75.0,168.5799,7月,辅助线3区,861.4383,102.7841,1063.7471,106.3607,3677.0,3040.1669,1313588.4302,436.7358,958919554.0201
108.0,1952,75.0,168.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4378.3,4386.7295,1685799.0,0.0,1230633270.0
108.0,1952,75.0,168.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,355.6662,89.3227,2768.3,3467.9514,1340527.51,0.0,978585082.2841
108.0,1952,75.0,168.5799,10月,低于防破坏线-保证出力,355.6662,89.3227,1156.472,108.0,2659.7,665.1232,283700.635,1193.771,207101463.55
108.0,1952,75.0,168.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,581.1933,283700.635,437.1067,207101463.55
108.0,1952,75.0,168.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,833.0,833.0,403174.5631,0.0,294317431.0462
108.0,1952,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,3003.7,3003.7,1386773.8976,0.0,1012344945.2735
108.0,1953,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,734.9953,100.5487,2478.0,2899.4767,1249402.8418,0.0,912064074.5424
108.0,1953,75.0,168.5799,5月,辅助线3区,734.9953,100.5487,1063.7471,106.3607,3517.3,3134.3124,1321981.0697,56.4473,965046180.8976
108.0,1953,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,684.4181,99.4166,2864.3,3243.6291,1353286.9957,0.0,987899506.8681
108.0,1953,75.0,168.5799,7月,辅助线1区,684.4181,99.4166,819.2906,102.0389,1665.0,1528.5683,634225.2263,0.0,462984415.1625
108.0,1953,75.0,168.5799,8月,低于防破坏线-保证出力,819.2906,102.0389,1063.7471,106.3607,875.3,622.4783,283205.9536,10.5768,206740346.1214
108.0,1953,75.0,168.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1020.3,1762.099,708997.3958,0.0,517568098.968
108.0,1953,75.0,168.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2286.4,669.2069,283700.635,782.6691,207101463.55
108.0,1953,75.0,168.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,581.1933,283700.635,1813.8067,207101463.55
108.0,1953,75.0,168.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1072.0,1072.0,515500.8862,0.0,376315646.8923
108.0,1954,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,3461.7,3815.7405,1626732.2305,0.0,1187514528.2341
108.0,1954,75.0,168.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5833.7,3959.6494,1657554.2114,1614.9466,1210014574.3447
108.0,1954,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6961.0,6969.4295,1685799.0,0.0,1230633270.0
108.0,1954,75.0,168.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,9361.7,3784.5056,1658803.5391,5570.9764,1210926583.563
108.0,1954,75.0,168.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5366.7,5375.1295,1685799.0,0.0,1230633270.0
108.0,1954,75.0,168.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,868.0,766.8456,366075.4213,0.0,267235057.5533
108.0,1954,75.0,168.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1114.3243,107.2549,546.3,584.7235,283700.635,0.0,207101463.55
108.0,1954,75.0,168.5799,11月,低于防破坏线-保证出力,1114.3243,107.2549,912.0155,103.6782,407.7,608.4702,283700.635,0.0,207101463.55
108.0,1954,75.0,168.5799,12月,低于防破坏线-保证出力,912.0155,103.6782,675.9885,99.1649,423.7,655.6416,283700.635,0.0,207101463.55
108.0,1954,75.0,168.5799,1月,低于防破坏线-保证出力,675.9885,99.1649,321.9481,87.61,407.7,761.7405,278070.5964,0.0,202991535.3918
108.0,1954,75.0,168.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,596.4,596.4,187604.2997,0.0,136951138.7664
108.0,1954,75.0,168.5799,3月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.3,766.8382,283700.635,0.0,207101463.55
108.0,1955,75.0,168.5799,4月,辅助线3区,718.1362,100.2506,321.9481,87.61,1511.0,1907.1881,680886.7829,0.0,497047351.5102
108.0,1955,75.0,168.5799,5月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,5308.7,669.2069,278080.8997,3899.9055,202999056.7868
108.0,1955,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5540.7,5549.1295,1685799.0,0.0,1230633270.0
108.0,1955,75.0,168.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1677.0,2410.3695,952251.8051,0.0,695143817.7239
108.0,1955,75.0,168.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1975.3,669.2069,278080.8997,566.5055,202999056.7868
108.0,1955,75.0,168.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,836.1497,102.337,901.3,1128.8974,507002.5503,0.0,370111861.7089
108.0,1955,75.0,168.5799,10月,低于防破坏线-保证出力,836.1497,102.337,600.1227,96.9,439.0,674.2939,283700.635,0.0,207101463.55
108.0,1955,75.0,168.5799,11月,低于防破坏线-保证出力,600.1227,96.9,1156.472,108.0,1190.0,637.3915,283700.635,0.0,207101463.55
108.0,1955,75.0,168.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
108.0,1955,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,511.0,511.0,250129.9141,0.0,182594837.2949
108.0,1955,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,609.4,609.4,297177.0789,0.0,216939267.5824
108.0,1955,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,915.3,915.3,442022.9423,0.0,322676747.8678
108.0,1956,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2433.0,2787.0405,1217788.4338,0.0,888985556.6756
108.0,1956,75.0,168.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,6085.0,3959.6494,1657554.2114,1866.2466,1210014574.3447
108.0,1956,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2780.7,2789.1295,1252212.6385,0.0,914115226.1275
108.0,1956,75.0,168.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,922.7,1656.0695,666384.32,0.0,486460553.5668
108.0,1956,75.0,168.5799,8月,低于防破坏线-保证出力,321.9481,87.61,945.7336,104.2743,1335.0,708.2698,283700.635,0.0,207101463.55
108.0,1956,75.0,168.5799,9月,低于防破坏线-保证出力,945.7336,104.2743,903.586,103.5292,588.3,626.5128,283700.635,0.0,207101463.55
108.0,1956,75.0,168.5799,10月,低于防破坏线-保证出力,903.586,103.5292,625.4113,97.655,387.0,662.8189,283700.635,0.0,207101463.55
108.0,1956,75.0,168.5799,11月,低于防破坏线-保证出力,625.4113,97.655,321.9481,87.61,441.3,744.7632,267308.7236,0.0,195135368.205
108.0,1956,75.0,168.5799,12月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,330.3,330.3,105781.369,0.0,77220399.3525
108.0,1956,75.0,168.5799,1月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,440.0,440.0,139798.3231,0.0,102052775.8462
108.0,1956,75.0,168.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,869.0,869.0,269578.8404,0.0,196792553.4808
108.0,1956,75.0,168.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,858.9,858.9,266559.0864,0.0,194588133.1057
108.0,1957,75.0,168.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2213.7,669.2069,278080.8997,804.9055,202999056.7868
108.0,1957,75.0,168.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3863.0,3871.4295,1685799.0,0.0,1230633270.0
108.0,1957,75.0,168.5799,6月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2716.3,3449.6695,1319502.1335,0.0,963236557.4468
108.0,1957,75.0,168.5799,7月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1082.3,797.7434,283700.635,0.0,207101463.55
108.0,1957,75.0,168.5799,8月,低于防破坏线-保证出力,608.5522,97.1517,1063.7471,106.3607,3519.7,636.0522,279163.5764,2430.6644,203789410.7843
108.0,1957,75.0,168.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,473.3,380.5751,184718.4631,0.0,134844478.0895
108.0,1957,75.0,168.5799,10月,低于防破坏线-保证出力,1156.472,108.0,1046.888,106.0627,484.0,591.1479,283700.635,0.0,207101463.55
108.0,1957,75.0,168.5799,11月,低于防破坏线-保证出力,1046.888,106.0627,1156.472,108.0,703.0,591.3783,283700.635,2.0378,207101463.55
108.0,1957,75.0,168.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,1550.7,1904.7405,847807.595,0.0,618899544.3758
108.0,1958,75.0,168.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5788.3,3959.6494,1657554.2114,1569.5466,1210014574.3447
108.0,1958,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,987.8813,105.0195,2195.7,2271.5658,1019039.2489,0.0,743898651.7037
108.0,1958,75.0,168.5799,7月,汛限线附近-满发,987.8813,105.0195,1063.7471,106.3607,3980.3,3868.4691,1674702.5123,38.1766,1222532833.9961
108.0,1958,75.0,168.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,3151.7,3160.1295,1408759.0722,0.0,1028394122.7076
108.0,1958,75.0,168.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1681.0,2414.3695,953744.7355,0.0,696233656.8929
108.0,1958,75.0,168.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1929.0,669.2069,283700.635,425.2691,207101463.55
108.0,1958,75.0,168.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1139.6129,107.7019,569.7,582.3508,283700.635,0.0,207101463.55
108.0,1958,75.0,168.5799,12月,优化区-枚举月末库容,1139.6129,107.7019,1156.472,108.0,401.0,384.1409,188609.0396,0.0,137684598.9412
108.0,1958,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,406.2434,91.1119,2197.3,2947.5286,1196097.4767,0.0,873151158.0274
108.0,1959,75.0,168.5799,4月,辅助线1区,406.2434,91.1119,1063.7471,106.3607,2202.3,1536.3231,632991.8568,10.6847,462084055.4967
108.0,1959,75.0,168.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4255.0,4263.4295,1685799.0,0.0,1230633270.0
108.0,1959,75.0,168.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4533.0,3784.5056,1658803.5391,742.2764,1210926583.563
108.0,1959,75.0,168.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,1940.7,1999.7067,904748.9378,0.0,660466724.6122
108.0,1959,75.0,168.5799,8月,低于防破坏线-保证出力,1004.7404,105.3175,1063.7471,106.3607,667.0,604.0343,283420.5892,6.1705,206897030.1116
108.0,1959,75.0,168.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1097.4653,106.9568,449.7,415.9819,199738.4358,0.0,145809058.1633
108.0,1959,75.0,168.5799,10月,低于防破坏线-保证出力,1097.4653,106.9568,912.0155,103.6782,425.3,610.2727,283700.635,0.0,207101463.55
108.0,1959,75.0,168.5799,11月,低于防破坏线-保证出力,912.0155,103.6782,1156.472,108.0,846.6,604.6763,283700.635,0.0,207101463.55
108.0,1959,75.0,168.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,811.7,811.7,393091.3872,0.0,286956712.6616
108.0,1959,75.0,168.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,593.3,593.3,289488.2164,0.0,211326397.9501
108.0,1959,75.0,168.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,634.1,634.1,308955.9037,0.0,225537809.7229
108.0,1959,75.0,168.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1501.0,1501.0,714304.8494,0.0,521442540.0549
108.0,1960,75.0,168.5799,4月,优化区-枚举月末库容,1156.472,108.0,456.8206,92.6218,1565.3,2264.9514,941617.6146,0.0,687380858.6338
108.0,1960,75.0,168.5799,5月,辅助线2区,456.8206,92.6218,1063.7471,106.3607,3027.3,2414.8111,983339.3234,7.7739,717837706.1063
108.0,1960,75.0,168.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,903.586,103.5292,3157.0,3317.1612,1436517.4165,0.0,1048657714.0269
108.0,1960,75.0,168.5799,7月,辅助线3区,903.586,103.5292,1063.7471,106.3607,3595.0,3017.0642,1313753.2251,419.9861,959039854.3366
108.0,1960,75.0,168.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,824.7,833.1295,391099.3659,0.0,285502537.1199
108.0,1960,75.0,168.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1156.472,108.0,402.1,300.9456,146508.6173,0.0,106951290.6333
108.0,1960,75.0,168.5799,10月,低于防破坏线-保证出力,1156.472,108.0,895.1564,103.3802,347.0,605.8532,283700.635,0.0,207101463.55
108.0,1960,75.0,168.5799,11月,低于防破坏线-保证出力,895.1564,103.3802,853.0088,102.635,594.3,638.0906,283700.635,0.0,207101463.55
108.0,1960,75.0,168.5799,12月,低于防破坏线-保证出力,853.0088,102.635,616.9818,97.4033,432.3,670.502,283700.635,0.0,207101463.55
108.0,1960,75.0,168.5799,1月,低于防破坏线-保证出力,616.9818,97.4033,321.9481,87.61,381.7,676.7337,242950.5643,0.0,177353911.9452
108.0,1960,75.0,168.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,634.2,634.2,199087.1761,0.0,145333638.5676
