正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1963,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,316.3,1049.6695,429609.0094,0.0,313614576.8401
108.0,1963,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1083.5,797.246,283700.635,0.0,207101463.55
108.0,1963,90.0,183.5799,11月,低于防破坏线-保证出力,608.5522,97.1517,1156.472,108.0,1576.3,636.0522,283700.635,392.328,207101463.55
108.0,1963,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1212.0,1212.0,580782.2108,0.0,423971013.8919
108.0,1963,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,827.7201,102.188,2725.0,3053.7519,1333151.9172,0.0,973200899.5842
108.0,1964,90.0,183.5799,4月,汛限线附近-满发,827.7201,102.188,1063.7471,106.3607,5893.3,4306.8336,1805077.6925,1352.6509,1317706715.5192
108.0,1964,90.0,183.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,844.5792,102.486,4065.0,4284.1679,1802106.1162,0.0,1315537464.8091
108.0,1964,90.0,183.5799,6月,汛限线附近-满发,844.5792,102.486,1063.7471,106.3607,5291.7,4293.5372,1805172.5378,781.2064,1317775952.5628
108.0,1964,90.0,183.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,338.8071,88.4664,1989.7,2714.64,1073699.6002,0.0,783800708.1215
108.0,1964,90.0,183.5799,8月,低于防破坏线-保证出力,338.8071,88.4664,1063.7471,106.3607,2066.0,667.1587,278680.1078,676.1129,203436478.6725
108.0,1964,90.0,183.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,406.2434,91.1119,1231.0,1888.5037,771515.9106,0.0,563206614.7534
108.0,1964,90.0,183.5799,10月,低于防破坏线-保证出力,406.2434,91.1119,844.5792,102.486,1154.0,712.0305,283700.635,0.0,207101463.55
108.0,1964,90.0,183.5799,11月,低于防破坏线-保证出力,844.5792,102.486,1156.472,108.0,920.0,611.518,283700.635,0.0,207101463.55
108.0,1964,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1050.0,1050.0,505223.6538,0.0,368813267.3077
108.0,1965,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,996.3108,105.1685,2631.0,2791.1612,1260144.7517,0.0,919905668.7629
108.0,1965,90.0,183.5799,5月,汛限线附近-满发,996.3108,105.1685,1063.7471,106.3607,4338.3,4177.6067,1805999.4883,95.4686,1318379626.4663
108.0,1965,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,675.9885,99.1649,3568.0,3955.7586,1619063.0691,0.0,1181916040.4156
108.0,1965,90.0,183.5799,7月,辅助线1区,675.9885,99.1649,1063.7471,106.3607,1986.0,1536.9547,664392.3979,63.4982,485006450.4857
108.0,1965,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2153.0,2161.4295,982831.4123,0.0,717466930.9437
108.0,1965,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1214.0,1947.3695,777805.0361,0.0,567797676.3257
108.0,1965,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,2367.0,669.2069,283700.635,863.2691,207101463.55
108.0,1965,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,581.1933,283700.635,700.8067,207101463.55
108.0,1965,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,720.5,720.5,349994.7633,0.0,255496177.1725
108.0,1966,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,423.1025,91.6152,2902.0,3635.3695,1448852.4454,0.0,1057662285.1386
108.0,1966,90.0,183.5799,5月,辅助线1区,423.1025,91.6152,1063.7471,106.3607,2275.7,1625.4904,670286.9226,11.7765,489309453.4758
108.0,1966,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,3567.7,3668.8544,1584861.9718,0.0,1156949239.4489
108.0,1966,90.0,183.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,4694.3,4202.8029,1805819.7599,392.5542,1318248424.7117
108.0,1966,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,577.0,585.4295,277198.1671,0.0,202354661.9995
108.0,1966,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,920.445,103.8273,386.3,521.1726,241790.091,0.0,176506766.4527
108.0,1966,90.0,183.5799,10月,低于防破坏线-保证出力,920.445,103.8273,1156.472,108.0,844.2,603.593,283700.635,4.58,207101463.55
108.0,1966,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1089.0357,106.8078,518.7,587.5501,283700.635,0.0,207101463.55
108.0,1966,90.0,183.5799,12月,优化区-枚举月末库容,1089.0357,106.8078,1156.472,108.0,438.3,370.8637,180788.0457,0.0,131975273.3598
108.0,1966,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1351.7,1351.7,645556.485,0.0,471256234.0845
108.0,1967,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,2272.7,2626.7405,1151553.3765,0.0,840633964.8275
108.0,1967,90.0,183.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,6585.7,4326.94,1804934.2708,1999.656,1317602017.7012
108.0,1967,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5330.3,5338.7295,1835799.0,0.0,1340133270.0
108.0,1967,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2426.0,3159.3695,1227338.9488,0.0,895957432.6397
108.0,1967,90.0,183.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2843.7,669.2069,278080.8997,1434.9055,202999056.7868
108.0,1967,90.0,183.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,1849.0,2590.799,1022077.115,0.0,746116293.9594
108.0,1967,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1427.0,681.9487,283700.635,0.0,207101463.55
108.0,1967,90.0,183.5799,11月,低于防破坏线-保证出力,1063.7471,106.3607,1156.472,108.0,1559.7,589.7877,283700.635,877.1874,207101463.55
108.0,1967,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,718.3,718.3,348952.9414,0.0,254735647.2001
108.0,1967,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2362.0,2362.0,1103978.6979,0.0,805904449.4468
108.0,1968,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,448.3911,92.3702,3659.0,4367.0809,1735957.0967,0.0,1267248680.5979
108.0,1968,90.0,183.5799,5月,辅助线2区,448.3911,92.3702,1063.7471,106.3607,3349.7,2570.3028,1041415.4521,166.2527,760233280.0352
108.0,1968,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,996.3108,105.1685,4065.3,4132.7363,1788032.0154,0.0,1305263371.2728
108.0,1968,90.0,183.5799,7月,汛限线附近-满发,996.3108,105.1685,1063.7471,106.3607,4343.7,4177.6067,1805999.4883,100.8686,1318379626.4663
108.0,1968,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2122.7,2131.1295,969663.4483,0.0,707854317.2612
108.0,1968,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1955.3,2688.6695,1055432.1479,0.0,770465467.9431
108.0,1968,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,482.1092,93.3768,994.7,836.734,283700.635,0.0,207101463.55
108.0,1968,90.0,183.5799,11月,低于防破坏线-保证出力,482.1092,93.3768,1156.472,108.0,1605.3,650.2545,283700.635,280.6827,207101463.55
108.0,1968,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,448.3911,92.3702,1371.7,2079.7809,866955.8625,0.0,632877779.6489
108.0,1969,90.0,183.5799,5月,辅助线2区,448.3911,92.3702,1063.7471,106.3607,3499.7,2570.3028,1041415.4521,316.2527,760233280.0352
108.0,1969,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,3335.0,3436.1544,1487546.7607,0.0,1085909135.2825
108.0,1969,90.0,183.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,7595.0,4202.8029,1805819.7599,3293.2542,1318248424.7117
108.0,1969,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4693.3,4701.7295,1835799.0,0.0,1340133270.0
108.0,1969,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,1673.0,2406.3695,950758.5854,0.0,694053767.3209
108.0,1969,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,718.1362,100.2506,1160.1,766.9132,283700.635,0.0,207101463.55
108.0,1969,90.0,183.5799,11月,低于防破坏线-保证出力,718.1362,100.2506,1156.472,108.0,1533.3,624.2479,283700.635,470.7163,207101463.55
108.0,1969,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1202.0,1202.0,576128.3459,0.0,420573692.5405
108.0,1970,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,802.4315,101.7409,3094.0,3448.0405,1475057.1501,0.0,1076791719.5995
108.0,1970,90.0,183.5799,5月,汛限线附近-满发,802.4315,101.7409,1063.7471,106.3607,5846.0,4326.94,1804934.2708,1259.956,1317602017.7012
108.0,1970,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,2818.3,2919.4544,1287100.7703,0.0,939583562.3422
108.0,1970,90.0,183.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,6659.0,4202.8029,1805819.7599,2357.2542,1318248424.7117
108.0,1970,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1082.3,1090.7295,508351.3271,0.0,371096468.8141
108.0,1970,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,1089.0357,106.8078,1952.7,1918.9819,880627.4443,0.0,642858034.3456
108.0,1970,90.0,183.5799,10月,低于防破坏线-保证出力,1089.0357,106.8078,1156.472,108.0,655.7,587.4181,283700.635,0.8456,207101463.55
108.0,1970,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1063.7471,106.3607,499.7,589.5139,283700.635,0.0,207101463.55
108.0,1970,90.0,183.5799,12月,优化区-枚举月末库容,1063.7471,106.3607,1156.472,108.0,964.7,871.9751,415519.1762,0.0,303328998.6321
108.0,1970,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1059.0,1059.0,509429.5062,0.0,371883539.4923
108.0,1971,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,650.6999,98.41,2573.0,3078.7721,1302470.4676,0.0,950803441.3385
108.0,1971,90.0,183.5799,5月,辅助线3区,650.6999,98.41,1063.7471,106.3607,4101.3,3477.9242,1422965.8399,212.5401,1038765063.117
108.0,1971,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5048.0,5056.4295,1835799.0,0.0,1340133270.0
108.0,1971,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,1554.0,2287.3695,906260.5171,0.0,661570177.4911
108.0,1971,90.0,183.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,1537.0,669.2069,278080.8997,128.2055,202999056.7868
108.0,1971,90.0,183.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1004.7404,105.3175,978.7,1037.7067,480415.2889,0.0,350703160.8811
108.0,1971,90.0,183.5799,10月,低于防破坏线-保证出力,1004.7404,105.3175,1148.0425,107.851,736.0,596.5764,283700.635,0.0,207101463.55
108.0,1971,90.0,183.5799,11月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,595.0,581.964,283700.635,4.6064,207101463.55
108.0,1971,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1098.7,1098.7,527956.7052,0.0,385408394.8016
108.0,1972,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,768.7134,101.1448,3129.3,3517.0586,1494699.2716,0.0,1091130468.2358
108.0,1972,90.0,183.5799,5月,辅助线3区,768.7134,101.1448,1063.7471,106.3607,3789.3,3405.3433,1424456.3285,91.1346,1039853119.7982
108.0,1972,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2369.0,2377.4295,1076225.8024,0.0,785644835.7428
108.0,1972,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,756.3,1489.6695,601996.8238,0.0,439457681.3784
108.0,1972,90.0,183.5799,8月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,322.7,322.7,103418.7965,0.0,75495721.4725
108.0,1972,90.0,183.5799,9月,低于防破坏线-保证出力,321.9481,87.61,557.975,95.6417,1048.0,812.3565,283700.635,0.0,207101463.55
108.0,1972,90.0,183.5799,10月,低于防破坏线-保证出力,557.975,95.6417,1156.472,108.0,2658.7,641.6562,283700.635,1418.5469,207101463.55
108.0,1972,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,581.1933,283700.635,2028.8067,207101463.55
108.0,1972,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1314.7,1314.7,628444.455,0.0,458764452.1845
108.0,1973,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,861.4383,102.7841,3661.3,3956.3337,1701980.5341,0.0,1242445789.8569
108.0,1973,90.0,183.5799,5月,汛限线附近-满发,861.4383,102.7841,1063.7471,106.3607,4740.3,4280.3261,1805266.7749,259.8766,1317844745.6495
108.0,1973,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5825.3,5833.7295,1835799.0,0.0,1340133270.0
108.0,1973,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,2332.7,3066.0695,1193525.6928,0.0,871273755.7404
108.0,1973,90.0,183.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2059.0,669.2069,278080.8997,650.2055,202999056.7868
108.0,1973,90.0,183.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,996.3108,105.1685,3252.3,3319.7363,1460688.4886,0.0,1066302596.7114
108.0,1973,90.0,183.5799,10月,低于防破坏线-保证出力,996.3108,105.1685,1156.472,108.0,819.7,596.2031,283700.635,63.3358,207101463.55
108.0,1973,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,581.2127,283700.635,0.0,207101463.55
108.0,1973,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,488.0,488.0,239116.2462,0.0,174554859.6923
108.0,1974,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,448.3911,92.3702,2423.7,3131.7809,1275879.4117,0.0,931391970.5171
108.0,1974,90.0,183.5799,5月,辅助线2区,448.3911,92.3702,1063.7471,106.3607,3503.0,2570.3028,1041415.4521,319.5527,760233280.0352
108.0,1974,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,962.5927,104.5724,3349.7,3450.8544,1493707.1538,0.0,1090406222.2667
108.0,1974,90.0,183.5799,7月,汛限线附近-满发,962.5927,104.5724,1063.7471,106.3607,5591.0,4202.8029,1805819.7599,1289.2542,1318248424.7117
108.0,1974,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,1386.7,1395.1295,645278.6446,0.0,471053410.5412
108.0,1974,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,675.9885,99.1649,501.3,880.6291,387193.4135,0.0,282651191.8482
108.0,1974,90.0,183.5799,10月,低于防破坏线-保证出力,675.9885,99.1649,1156.472,108.0,1105.7,629.1574,283700.635,0.0,207101463.55
108.0,1974,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,903.586,103.5292,353.3,605.1588,283700.635,0.0,207101463.55
108.0,1974,90.0,183.5799,12月,低于防破坏线-保证出力,903.586,103.5292,600.1227,96.9,361.3,666.3284,283700.635,0.0,207101463.55
108.0,1974,90.0,183.5799,1月,低于防破坏线-保证出力,600.1227,96.9,321.9481,87.61,371.7,649.8746,232214.6264,0.0,169516677.284
108.0,1974,90.0,183.5799,2月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,472.7,472.7,149850.9906,0.0,109391223.1492
108.0,1974,90.0,183.5799,3月,低于防破坏线-保证出力,321.9481,87.61,321.9481,87.61,661.7,661.7,207410.5929,0.0,151409732.7951
108.0,1975,90.0,183.5799,4月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2453.3,669.2069,278080.8997,1044.5055,202999056.7868
108.0,1975,90.0,183.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,7544.7,7553.1295,1835799.0,0.0,1340133270.0
108.0,1975,90.0,183.5799,6月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,4125.0,4858.3695,1824830.7921,0.0,1332126478.2277
108.0,1975,90.0,183.5799,7月,低于防破坏线-保证出力,321.9481,87.61,819.2906,102.0389,1237.0,739.5313,283700.635,0.0,207101463.55
108.0,1975,90.0,183.5799,8月,低于防破坏线-保证出力,819.2906,102.0389,1021.5994,105.6156,827.3,628.1722,283700.635,0.0,207101463.55
108.0,1975,90.0,183.5799,9月,低于防破坏线-保证出力,1021.5994,105.6156,1055.3176,106.2117,640.7,603.2224,283700.635,0.0,207101463.55
108.0,1975,90.0,183.5799,10月,低于防破坏线-保证出力,1055.3176,106.2117,1080.6062,106.6588,626.7,597.4459,283700.635,0.0,207101463.55
108.0,1975,90.0,183.5799,11月,低于防破坏线-保证出力,1080.6062,106.6588,1156.472,108.0,1633.0,588.2058,283700.635,968.9284,207101463.55
108.0,1975,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,364.0957,89.7509,1125.3,1917.6763,790172.6967,0.0,576826068.5772
108.0,1976,90.0,183.5799,4月,辅助线1区,364.0957,89.7509,1063.7471,106.3607,2422.7,1618.0839,660183.1847,107.1763,481933724.8114
108.0,1976,90.0,183.5799,5月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4362.3,4370.7295,1835799.0,0.0,1340133270.0
108.0,1976,90.0,183.5799,6月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5141.7,4134.2606,1806308.6825,1001.2214,1318605338.2234
108.0,1976,90.0,183.5799,7月,优化区-枚举月末库容,1063.7471,106.3607,718.1362,100.2506,4063.3,4408.9109,1810486.7184,0.0,1321655304.4357
108.0,1976,90.0,183.5799,8月,低于防破坏线-保证出力,718.1362,100.2506,1063.7471,106.3607,978.7,634.3434,283655.0149,0.9572,207068160.8452
108.0,1976,90.0,183.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,321.9481,87.61,805.7,1547.499,626093.465,0.0,457048229.4774
108.0,1976,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,785.5725,101.4428,1209.0,749.1806,283700.635,0.0,207101463.55
108.0,1976,90.0,183.5799,11月,低于防破坏线-保证出力,785.5725,101.4428,1156.472,108.0,1640.0,617.204,283700.635,651.8965,207101463.55
108.0,1976,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1063.7471,106.3607,1218.0,1310.7249,617472.3368,0.0,450754805.8534
108.0,1977,90.0,183.5799,4月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4916.0,4924.4295,1835799.0,0.0,1340133270.0
108.0,1977,90.0,183.5799,5月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,5442.0,4134.2606,1806308.6825,1301.5214,1318605338.2234
108.0,1977,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6707.0,6715.4295,1835799.0,0.0,1340133270.0
108.0,1977,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4276.0,4134.2606,1806308.6825,135.5214,1318605338.2234
108.0,1977,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,2208.0,2216.4295,1006689.3484,0.0,734883224.3552
108.0,1977,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,968.0,1701.3695,683813.6287,0.0,499183948.9278
108.0,1977,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1021.5994,105.6156,1389.0,692.5022,283700.635,0.0,207101463.55
108.0,1977,90.0,183.5799,11月,低于防破坏线-保证出力,1021.5994,105.6156,1156.472,108.0,1970.0,593.7807,283700.635,1241.3468,207101463.55
108.0,1977,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,541.116,95.1384,1068.3,1683.656,720195.854,0.0,525742973.4559
108.0,1978,90.0,183.5799,5月,辅助线2区,541.116,95.1384,1063.7471,106.3607,3092.0,2571.2239,1059680.9572,0.3564,773567098.7468
108.0,1978,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,591.6932,96.6484,3773.0,4245.0539,1705659.072,0.0,1245131122.564
108.0,1978,90.0,183.5799,7月,低于防破坏线-保证出力,591.6932,96.6484,1063.7471,106.3607,1125.0,647.7281,283339.0591,7.4295,206837513.1156
108.0,1978,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,889.7,898.1295,420849.1686,0.0,307219893.0912
108.0,1978,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,448.3911,92.3702,856.7,1463.6265,608136.9974,0.0,443940008.1024
108.0,1978,90.0,183.5799,10月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,720.3,846.743,283596.7434,0.0,207025622.712
108.0,1978,90.0,183.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1757.7,669.2069,283700.635,253.9691,207101463.55
108.0,1978,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,364.0957,89.7509,858.3,1650.6763,684697.8187,0.0,499829407.6704
108.0,1979,90.0,183.5799,5月,辅助线1区,364.0957,89.7509,1063.7471,106.3607,2344.0,1648.0957,671725.2263,0.0,490359415.1625
108.0,1979,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,6522.0,6530.4295,1835799.0,0.0,1340133270.0
108.0,1979,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,321.9481,87.61,3755.0,4488.3695,1697240.5286,0.0,1238985585.8673
108.0,1979,90.0,183.5799,8月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,2051.3,669.2069,278080.8997,642.5055,202999056.7868
108.0,1979,90.0,183.5799,9月,优化区-枚举月末库容,1063.7471,106.3607,1148.0425,107.851,2369.3,2285.0047,1052275.4761,0.0,768161097.5827
108.0,1979,90.0,183.5799,10月,低于防破坏线-保证出力,1148.0425,107.851,1156.472,108.0,592.3,581.964,283700.635,1.9064,207101463.55
108.0,1979,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,987.8813,105.0195,427.3,597.1351,283700.635,0.0,207101463.55
108.0,1979,90.0,183.5799,12月,低于防破坏线-保证出力,987.8813,105.0195,734.9953,100.5487,385.3,641.0326,283700.635,0.0,207101463.55
108.0,1979,90.0,183.5799,1月,低于防破坏线-保证出力,734.9953,100.5487,448.3911,92.3702,444.3,728.4608,283700.635,0.0,207101463.55
108.0,1979,90.0,183.5799,2月,低于防破坏线-保证出力,448.3911,92.3702,321.9481,87.61,681.3,807.743,270946.5558,0.0,197790985.7152
108.0,1979,90.0,183.5799,3月,低于防破坏线-保证出力,321.9481,87.61,608.5522,97.1517,1086.7,795.9241,283700.635,0.0,207101463.55
108.0,1980,90.0,183.5799,4月,辅助线2区,608.5522,97.1517,321.9481,87.61,2762.7,3049.3042,1014581.2969,0.0,740644346.7206
108.0,1980,90.0,183.5799,5月,低于防破坏线-保证出力,321.9481,87.61,1063.7471,106.3607,3507.0,669.2069,278080.8997,2098.2055,202999056.7868
108.0,1980,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,4527.7,4536.1295,1835799.0,0.0,1340133270.0
108.0,1980,90.0,183.5799,7月,汛限线附近-满发,1055.3176,106.2117,1063.7471,106.3607,4561.7,4134.2606,1806308.6825,421.2214,1318605338.2234
108.0,1980,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,5711.7,5720.1295,1835799.0,0.0,1340133270.0
108.0,1980,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,321.9481,87.61,988.3,1721.6695,691610.3096,0.0,504875525.9997
108.0,1980,90.0,183.5799,10月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1641.3,669.2069,283700.635,137.5691,207101463.55
108.0,1980,90.0,183.5799,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,581.1933,283700.635,120.8067,207101463.55
108.0,1980,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1009.7,1009.7,486364.8007,0.0,355046304.5447
108.0,1981,90.0,183.5799,4月,优化区-枚举月末库容,1156.472,108.0,473.6797,93.1251,3309.3,3992.0923,1600482.8878,0.0,1168352508.1116
108.0,1981,90.0,183.5799,5月,辅助线2区,473.6797,93.1251,1063.7471,106.3607,3288.0,2557.8147,1041504.5316,142.3294,760298308.1039
108.0,1981,90.0,183.5799,6月,优化区-枚举月末库容,1063.7471,106.3607,482.1092,93.3768,2898.0,3479.6379,1380143.8189,0.0,1007504987.765
108.0,1981,90.0,183.5799,7月,低于防破坏线-保证出力,482.1092,93.3768,1063.7471,106.3607,1241.7,661.2291,283648.7414,1.0445,207063581.2386
108.0,1981,90.0,183.5799,8月,优化区-枚举月末库容,1063.7471,106.3607,1055.3176,106.2117,622.0,630.4295,298023.1796,0.0,217556921.1379
108.0,1981,90.0,183.5799,9月,优化区-枚举月末库容,1055.3176,106.2117,439.9616,92.1185,537.0,1152.356,482194.358,0.0,352001881.3434
108.0,1981,90.0,183.5799,10月,低于防破坏线-保证出力,439.9616,92.1185,321.9481,87.61,729.7,847.7135,283004.3512,0.0,206593176.375
108.0,1981,90.0,183.5799,11月,低于防破坏线-保证出力,321.9481,87.61,1156.472,108.0,1530.3,669.2069,283700.635,26.5691,207101463.55
108.0,1981,90.0,183.5799,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,90.0,183.5799,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,90.0,183.5799,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,90.0,183.5799,3月,优化区-枚举月末库容,1156.472,108.0,321.9481,87.61,1310.3,2144.8239,872374.696,0.0,636833528.0477
