正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
115.0,1955,30.0,149.4959,10月,低于防破坏线-保证出力,1454.2598,112.0207,1207.9337,108.9098,439.0,691.1746,351609.591,0.0,256675001.43
115.0,1955,30.0,149.4959,11月,低于防破坏线-保证出力,1207.9337,108.9098,1726.515,115.0,1190.0,673.7987,351609.591,0.0,256675001.43
115.0,1955,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,452.0,452.0,248725.1692,0.0,181569373.5385
115.0,1955,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,511.0,511.0,280534.4141,0.0,204790122.2949
115.0,1955,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,609.4,609.4,333436.3789,0.0,243408556.5824
115.0,1955,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,915.3,915.3,496483.2923,0.0,362432803.3678
115.0,1956,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2433.0,2977.5104,1477105.1412,0.0,1078286753.112
115.0,1956,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,6085.0,3015.4605,1479437.4827,2635.7059,1079989362.3844
115.0,1956,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1402.4017,111.4532,2780.7,2983.5013,1494959.0,0.0,1091320070.0
115.0,1956,30.0,149.4959,7月,辅助线3区,1402.4017,111.4532,443.0262,92.21,922.7,1882.0755,822106.4739,0.0,600137725.9351
115.0,1956,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,922.7139,103.8674,1335.0,857.4617,351609.591,0.0,256675001.43
115.0,1956,30.0,149.4959,9月,低于防破坏线-保证出力,922.7139,103.8674,702.3168,99.9509,588.3,813.5186,351609.591,0.0,256675001.43
115.0,1956,30.0,149.4959,10月,低于防破坏线-保证出力,702.3168,99.9509,443.0262,92.21,387.0,646.2907,249282.1155,0.0,181975944.3234
115.0,1956,30.0,149.4959,11月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,441.3,441.3,157453.6901,0.0,114941193.7562
115.0,1956,30.0,149.4959,12月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,330.3,330.3,118696.099,0.0,86648152.2525
115.0,1956,30.0,149.4959,1月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,440.0,440.0,157002.3231,0.0,114611695.8462
115.0,1956,30.0,149.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,869.0,869.0,303556.7404,0.0,221596420.4808
115.0,1956,30.0,149.4959,3月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,858.9,858.9,300142.0764,0.0,219103715.8057
115.0,1957,30.0,149.4959,4月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2213.7,740.7813,345449.3769,300.1068,252178045.1205
115.0,1957,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3863.0,2893.2791,1480066.3889,963.717,1080448463.8937
115.0,1957,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1311.6499,110.4602,2716.3,3010.3771,1494959.0,0.0,1091320070.0
115.0,1957,30.0,149.4959,7月,辅助线3区,1311.6499,110.4602,443.0262,92.21,1082.3,1950.9238,837576.3693,0.0,611430749.6051
115.0,1957,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,3519.7,740.7813,345449.3769,1606.1068,252178045.1205
115.0,1957,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,473.3,356.6192,195045.4505,0.0,142383178.8671
115.0,1957,30.0,149.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1557.9761,113.1557,484.0,652.8666,351609.591,0.0,256675001.43
115.0,1957,30.0,149.4959,11月,低于防破坏线-保证出力,1557.9761,113.1557,1596.8697,113.5813,703.0,660.1663,351609.591,0.0,256675001.43
115.0,1957,30.0,149.4959,12月,优化区-枚举月末库容,1596.8697,113.5813,1726.515,115.0,1238.2,1108.5547,591824.2795,0.0,432031724.0253
115.0,1957,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,719.0,719.0,392064.948,0.0,286207412.04
115.0,1957,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,840.8,840.8,456891.6255,0.0,333530886.5982
115.0,1957,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1075.6,1075.6,581179.6099,0.0,424261115.2326
115.0,1958,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,1550.7,2095.2104,1056158.8993,0.0,770995996.5173
115.0,1958,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,5788.3,3015.4605,1479437.4827,2339.0059,1079989362.3844
115.0,1958,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2195.7,3362.508,1463357.6668,0.0,1068251096.7864
115.0,1958,30.0,149.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,3980.3,740.7813,345449.3769,2066.7068,252178045.1205
115.0,1958,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,3151.7,649.8766,348264.4732,2495.8195,254233065.4541
115.0,1958,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,533.7779,94.9193,1681.0,2757.0563,1243697.6966,0.0,907899318.5257
115.0,1958,30.0,149.4959,10月,低于防破坏线-保证出力,533.7779,94.9193,1726.515,115.0,1929.0,730.0124,351609.591,6.2505,256675001.43
115.0,1958,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,569.7,569.7,312098.808,0.0,227832129.8181
115.0,1958,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,401.0,401.0,221106.7731,0.0,161407944.3462
115.0,1958,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,436.3,436.3,240235.1144,0.0,175371633.5476
115.0,1958,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1650.5,1650.5,881096.7809,0.0,643200650.0899
115.0,1958,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2197.3,2197.3,1161145.9728,0.0,847636560.1562
115.0,1959,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2202.3,2746.8104,1368153.2299,0.0,998751857.797
115.0,1959,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4255.0,3015.4605,1479437.4827,805.7059,1079989362.3844
115.0,1959,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4533.0,2893.2791,1480066.3889,1633.717,1080448463.8937
115.0,1959,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1940.7,3107.508,1371232.9908,0.0,1001000083.2648
115.0,1959,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,667.0,667.0,235091.487,0.0,171616785.51
115.0,1959,30.0,149.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,449.7,449.7,160368.4395,0.0,117068960.8069
115.0,1959,30.0,149.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,425.3,425.3,151893.2778,0.0,110882092.7715
115.0,1959,30.0,149.4959,11月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,846.6,846.6,295980.0214,0.0,216065415.5995
115.0,1959,30.0,149.4959,12月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,811.7,811.7,284149.0717,0.0,207428822.3466
115.0,1959,30.0,149.4959,1月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,593.3,593.3,209858.4569,0.0,153196673.5151
115.0,1959,30.0,149.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,634.1,634.1,223850.1722,0.0,163410625.7279
115.0,1959,30.0,149.4959,3月,低于防破坏线-保证出力,443.0262,92.21,1117.1819,107.3054,1501.0,821.5275,351609.591,0.0,256675001.43
115.0,1960,30.0,149.4959,4月,辅助线3区,1117.1819,107.3054,443.0262,92.21,1565.3,2239.4558,922625.2367,0.0,673516422.7689
115.0,1960,30.0,149.4959,5月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,3027.3,740.7813,345449.3769,1113.7068,252178045.1205
115.0,1960,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3157.0,2893.2791,1480066.3889,257.717,1080448463.8937
115.0,1960,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3595.0,2893.2791,1480066.3889,695.717,1080448463.8937
115.0,1960,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,824.7,649.8766,348264.4732,168.8195,254233065.4541
115.0,1960,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,402.1,298.3837,163506.2398,0.0,119359555.0903
115.0,1960,30.0,149.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1402.4017,111.4532,347.0,662.9857,351609.591,0.0,256675001.43
115.0,1960,30.0,149.4959,11月,低于防破坏线-保证出力,1402.4017,111.4532,1311.6499,110.4602,594.3,687.6273,351609.591,0.0,256675001.43
115.0,1960,30.0,149.4959,12月,低于防破坏线-保证出力,1311.6499,110.4602,1026.4302,105.701,432.3,721.4868,351609.591,0.0,256675001.43
115.0,1960,30.0,149.4959,1月,低于防破坏线-保证出力,1026.4302,105.701,598.6006,96.8546,381.7,813.3774,351609.591,0.0,256675001.43
115.0,1960,30.0,149.4959,2月,低于防破坏线-保证出力,598.6006,96.8546,443.0262,92.21,634.2,789.7744,292305.9666,0.0,213383355.5823
115.0,1960,30.0,149.4959,3月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2153.3,740.7813,351609.591,129.0299,256675001.43
115.0,1961,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,4192.3,4308.9808,1494959.0,0.0,1091320070.0
115.0,1961,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2079.0,3245.808,1428444.262,0.0,1042764311.2381
115.0,1961,30.0,149.4959,6月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2612.0,740.7813,345449.3769,698.4068,252178045.1205
115.0,1961,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,643.7,1810.508,820406.3377,0.0,598896626.5256
115.0,1961,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,455.9907,92.597,1022.3,1005.6079,351609.591,0.0,256675001.43
115.0,1961,30.0,149.4959,9月,低于防破坏线-保证出力,455.9907,92.597,443.0262,92.21,536.3,549.2645,195597.1945,0.0,142785951.9647
115.0,1961,30.0,149.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,997.4,997.4,346734.3714,0.0,253116091.0995
115.0,1961,30.0,149.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2668.3,740.7813,351609.591,644.0299,256675001.43
115.0,1961,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,926.7,926.7,502528.8087,0.0,366846030.3847
115.0,1961,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,919.7,919.7,498817.0523,0.0,364136448.1678
115.0,1961,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,558.7,558.7,306177.1538,0.0,223509322.2521
115.0,1961,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1198.7,1198.7,645914.7164,0.0,471517742.971
115.0,1962,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2132.7,2677.2104,1335171.2407,0.0,974675005.7239
115.0,1962,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4852.0,3015.4605,1479437.4827,1402.7059,1079989362.3844
115.0,1962,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4776.0,2893.2791,1480066.3889,1876.717,1080448463.8937
115.0,1962,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1532.047,112.8719,2869.0,2947.7842,1494959.0,0.0,1091320070.0
115.0,1962,30.0,149.4959,8月,低于防破坏线-保证出力,1532.047,112.8719,1609.8342,113.7232,1711.7,654.3437,348241.4794,973.5652,254216279.989
115.0,1962,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1246.8273,109.5974,912.7,1275.7069,650898.6352,0.0,475156003.6752
115.0,1962,30.0,149.4959,10月,低于防破坏线-保证出力,1246.8273,109.5974,1726.515,115.0,1149.7,671.3562,351609.591,0.0,256675001.43
115.0,1962,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1439.3,1439.3,771583.3477,0.0,563255843.8575
115.0,1962,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,970.0,970.0,525460.1923,0.0,383585940.3846
115.0,1962,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,461.0,461.0,253587.2346,0.0,185118681.2692
115.0,1962,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,521.9,521.9,286394.4316,0.0,209067935.0512
115.0,1962,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,592.9,592.9,324574.6265,0.0,236939477.3669
115.0,1963,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2097.7,2642.2104,1318552.3655,0.0,962543226.8362
115.0,1963,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4071.7,3015.4605,1479437.4827,622.4059,1079989362.3844
115.0,1963,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,790.7,1957.508,884138.2399,0.0,645420915.0946
115.0,1963,30.0,149.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2931.0,740.7813,345449.3769,1017.4068,252178045.1205
115.0,1963,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1608.0,649.8766,348264.4732,952.1195,254233065.4541
115.0,1963,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1311.6499,110.4602,316.3,614.4843,320974.551,0.0,234311422.2655
115.0,1963,30.0,149.4959,10月,低于防破坏线-保证出力,1311.6499,110.4602,1726.515,115.0,1083.5,667.3483,351609.591,1.2867,256675001.43
115.0,1963,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1576.3,1576.3,842698.5343,0.0,615169930.047
115.0,1963,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1563.3,1563.3,835959.328,0.0,610250309.4177
115.0,1963,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,710.0,710.0,387265.95,0.0,282704143.5
115.0,1963,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1557.9761,113.1557,1212.0,1380.5389,730193.2595,0.0,533041079.4192
115.0,1963,30.0,149.4959,3月,优化区-枚举月末库容,1557.9761,113.1557,1233.8627,109.3682,2725.0,3049.1133,1494224.5459,0.0,1090783918.4715
115.0,1964,30.0,149.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,5893.3,3000.0744,1479516.6802,2511.2503,1080047176.5132
115.0,1964,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4065.0,2893.2791,1480066.3889,1165.717,1080448463.8937
115.0,1964,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5291.7,2893.2791,1480066.3889,2392.417,1080448463.8937
115.0,1964,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1989.7,3156.508,1391540.2658,0.0,1015824394.069
115.0,1964,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2066.0,740.7813,345449.3769,152.4068,252178045.1205
115.0,1964,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1246.8273,109.5974,1231.0,1594.0069,807661.3779,0.0,589592805.8608
115.0,1964,30.0,149.4959,10月,低于防破坏线-保证出力,1246.8273,109.5974,1726.515,115.0,1154.0,671.2743,351609.591,3.038,256675001.43
115.0,1964,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,920.0,920.0,498976.1538,0.0,364252592.3077
115.0,1964,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,515.7,515.7,283061.8457,0.0,206635147.3835
115.0,1964,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,538.0,538.0,295040.5795,0.0,215379623.0256
115.0,1964,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,557.5,557.5,305530.9062,0.0,223037561.5625
115.0,1964,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,1050.0,1166.6808,622759.3525,0.0,454614327.2898
115.0,1965,30.0,149.4959,4月,汛限线附近-满发,1609.8342,113.7232,1194.9691,108.6806,2631.0,3047.1208,1494959.0,0.0,1091320070.0
115.0,1965,30.0,149.4959,5月,汛限线附近-满发,1194.9691,108.6806,1609.8342,113.7232,4338.3,3011.5984,1479457.3623,905.8326,1080003874.4591
115.0,1965,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3568.0,2893.2791,1480066.3889,668.717,1080448463.8937
115.0,1965,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1986.0,3152.808,1390008.284,0.0,1014706047.3548
115.0,1965,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2153.0,740.7813,345449.3769,239.4068,252178045.1205
115.0,1965,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,443.0262,92.21,1214.0,2380.808,1065839.5191,0.0,778062848.9653
115.0,1965,30.0,149.4959,10月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2367.0,740.7813,351609.591,342.7299,256675001.43
115.0,1965,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1282.0,1282.0,689573.9405,0.0,503388976.5946
115.0,1965,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1180.4,1180.4,636301.9576,0.0,464500429.0638
115.0,1965,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,706.7,706.7,385505.6274,0.0,281419107.9801
115.0,1965,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1107.5,1107.5,597954.1587,0.0,436506535.8173
115.0,1965,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,720.5,1213.1523,625705.0703,0.0,456764701.3147
115.0,1966,30.0,149.4959,4月,汛限线附近-满发,1233.8627,109.3682,468.9552,92.9841,2902.0,3667.2931,1494959.0,0.0,1091320070.0
115.0,1966,30.0,149.4959,5月,辅助线1区,468.9552,92.9841,1272.7563,110.0345,2275.7,1470.8894,637446.9433,0.0,465336268.5725
115.0,1966,30.0,149.4959,6月,汛限线附近-满发,1272.7563,110.0345,1609.8342,113.7232,3567.7,2988.6429,1479575.5216,235.9753,1080090130.7723
115.0,1966,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4694.3,2893.2791,1480066.3889,1795.017,1080448463.8937
115.0,1966,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1519.0825,112.7301,577.0,661.5638,351609.591,0.0,256675001.43
115.0,1966,30.0,149.4959,9月,低于防破坏线-保证出力,1519.0825,112.7301,1220.8982,109.139,386.3,685.8978,351609.591,0.0,256675001.43
115.0,1966,30.0,149.4959,10月,低于防破坏线-保证出力,1220.8982,109.139,1363.5081,111.0276,844.2,695.4581,351609.591,0.0,256675001.43
115.0,1966,30.0,149.4959,11月,低于防破坏线-保证出力,1363.5081,111.0276,1182.0046,108.4514,518.7,698.2943,351609.591,0.0,256675001.43
115.0,1966,30.0,149.4959,12月,低于防破坏线-保证出力,1182.0046,108.4514,870.8558,102.9506,438.3,755.9292,351609.591,0.0,256675001.43
115.0,1966,30.0,149.4959,1月,低于防破坏线-保证出力,870.8558,102.9506,443.0262,92.21,408.7,836.5296,337979.1224,0.0,246724759.327
115.0,1966,30.0,149.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,791.6,791.6,277331.3605,0.0,202451893.1504
115.0,1966,30.0,149.4959,3月,低于防破坏线-保证出力,443.0262,92.21,948.643,104.3258,1351.7,851.2615,351609.591,0.0,256675001.43
115.0,1967,30.0,149.4959,4月,辅助线2区,948.643,104.3258,1207.9337,108.9098,2272.7,2010.8828,923284.2955,0.0,673997535.715
115.0,1967,30.0,149.4959,5月,汛限线附近-满发,1207.9337,108.9098,1609.8342,113.7232,6585.7,3007.7467,1479477.1882,3170.0488,1080018347.3948
115.0,1967,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5330.3,2893.2791,1480066.3889,2431.017,1080448463.8937
115.0,1967,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,883.8203,103.1798,2426.0,3156.2334,1494959.0,0.0,1091320070.0
115.0,1967,30.0,149.4959,8月,低于防破坏线-保证出力,883.8203,103.1798,1609.8342,113.7232,2843.7,694.1638,347250.7064,1417.5185,253493015.6949
115.0,1967,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,987.5366,105.0134,1849.0,2471.2976,1201318.8785,0.0,876962781.2927
115.0,1967,30.0,149.4959,10月,低于防破坏线-保证出力,987.5366,105.0134,1726.515,115.0,1427.0,687.4625,351609.591,0.5591,256675001.43
115.0,1967,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1559.7,1559.7,834092.4668,0.0,608887500.7275
115.0,1967,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1011.7,1011.7,547497.8757,0.0,399673449.2385
115.0,1967,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,703.7,703.7,383905.0128,0.0,280250659.3221
115.0,1967,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,718.3,718.3,391691.7914,0.0,285935007.7001
115.0,1967,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,2362.0,2854.6523,1426022.7124,0.0,1040996580.0201
115.0,1968,30.0,149.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,3659.0,3000.0744,1479516.6802,276.9503,1080047176.5132
115.0,1968,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3349.7,2893.2791,1480066.3889,450.417,1080448463.8937
115.0,1968,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4065.3,2893.2791,1480066.3889,1166.017,1080448463.8937
115.0,1968,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4343.7,2893.2791,1480066.3889,1444.417,1080448463.8937
115.0,1968,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2122.7,649.8766,348264.4732,1466.8195,254233065.4541
115.0,1968,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1389.4371,111.3114,1955.3,2175.6971,1104259.7915,0.0,806109647.7977
115.0,1968,30.0,149.4959,10月,低于防破坏线-保证出力,1389.4371,111.3114,1726.515,115.0,994.7,663.019,351609.591,0.0,256675001.43
115.0,1968,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1605.3,1605.3,857719.5228,0.0,626135251.6787
115.0,1968,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,844.7,844.7,458967.81,0.0,335046501.2832
115.0,1968,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1027.0,1027.0,555572.24,0.0,405567735.2
115.0,1968,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,607.0,607.0,332147.972,0.0,242468019.56
115.0,1968,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1017.6,1017.6,550612.2447,0.0,401946938.6142
115.0,1969,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,1371.7,1916.2104,969167.5925,0.0,707492342.5174
115.0,1969,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,3499.7,3041.4155,1491500.4313,24.451,1088795314.8826
115.0,1969,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3335.0,2893.2791,1480066.3889,435.717,1080448463.8937
115.0,1969,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,7595.0,2893.2791,1480066.3889,4695.717,1080448463.8937
115.0,1969,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,4693.3,649.8766,348264.4732,4037.4195,254233065.4541
115.0,1969,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1233.8627,109.3682,1673.0,2048.9715,1027568.3235,0.0,750124876.1604
115.0,1969,30.0,149.4959,10月,低于防破坏线-保证出力,1233.8627,109.3682,1726.515,115.0,1160.1,672.3657,351609.591,0.0,256675001.43
115.0,1969,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1533.3,1533.3,820393.9414,0.0,598887577.2104
115.0,1969,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,556.7,556.7,305100.0474,0.0,222723034.5801
115.0,1969,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,508.7,508.7,279297.235,0.0,203886981.5219
115.0,1969,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,943.2,943.2,511272.8784,0.0,373229201.232
115.0,1969,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1272.7563,110.0345,1202.0,1655.7587,848871.9803,0.0,619676545.5927
115.0,1970,30.0,149.4959,4月,汛限线附近-满发,1272.7563,110.0345,1207.9337,108.9098,3094.0,3163.2306,1494959.0,0.0,1091320070.0
115.0,1970,30.0,149.4959,5月,汛限线附近-满发,1207.9337,108.9098,1609.8342,113.7232,5846.0,3007.7467,1479477.1882,2430.3488,1080018347.3948
115.0,1970,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1454.2598,112.0207,2818.3,2968.1364,1494959.0,0.0,1091320070.0
115.0,1970,30.0,149.4959,7月,汛限线附近-满发,1454.2598,112.0207,1609.8342,113.7232,6659.0,2936.486,1479843.9892,3560.9357,1080286112.1162
115.0,1970,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1082.3,649.8766,348264.4732,426.4195,254233065.4541
115.0,1970,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,1952.7,1848.9837,972101.9746,0.0,709634441.4839
115.0,1970,30.0,149.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1726.515,115.0,655.7,644.0923,351609.591,0.0,256675001.43
115.0,1970,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,499.7,499.7,274453.8827,0.0,200351334.3373
115.0,1970,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,964.7,964.7,522655.9823,0.0,381538867.0678
115.0,1970,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,767.3,767.3,417772.5216,0.0,304973940.7461
115.0,1970,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1136.3,1136.3,613105.1759,0.0,447566778.3764
115.0,1970,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1635.7633,114.0069,1059.0,1149.7517,615332.8902,0.0,449193009.8714
115.0,1971,30.0,149.4959,4月,优化区-枚举月末库容,1635.7633,114.0069,1182.0046,108.4514,2573.0,3026.7587,1487494.6847,0.0,1085871119.8624
115.0,1971,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4101.3,3015.4605,1479437.4827,652.0059,1079989362.3844
115.0,1971,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5048.0,2893.2791,1480066.3889,2148.717,1080448463.8937
115.0,1971,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1554.0,2720.808,1209685.5927,0.0,883070482.7046
115.0,1971,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1169.04,108.2222,1537.0,815.3338,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,9月,低于防破坏线-保证出力,1169.04,108.2222,1454.2598,112.0207,978.7,693.3075,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,10月,低于防破坏线-保证出力,1454.2598,112.0207,1519.0825,112.7301,736.0,671.2806,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,11月,低于防破坏线-保证出力,1519.0825,112.7301,1441.2953,111.8789,595.0,672.0182,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,12月,低于防破坏线-保证出力,1441.2953,111.8789,1117.1819,107.3054,377.7,697.2652,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,1月,低于防破坏线-保证出力,1117.1819,107.3054,767.1395,101.117,428.0,776.6793,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,2月,低于防破坏线-保证出力,767.1395,101.117,663.4232,98.7898,743.2,841.0999,351609.591,0.0,256675001.43
115.0,1971,30.0,149.4959,3月,低于防破坏线-保证出力,663.4232,98.7898,948.643,104.3258,1098.7,814.9088,351609.591,0.0,256675001.43
115.0,1972,30.0,149.4959,4月,辅助线2区,948.643,104.3258,1609.8342,113.7232,3129.3,1863.5222,913692.1648,598.5827,666995280.27
115.0,1972,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3789.3,2893.2791,1480066.3889,890.017,1080448463.8937
115.0,1972,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,754.175,100.8878,2369.0,3223.9101,1494959.0,0.0,1091320070.0
115.0,1972,30.0,149.4959,7月,低于防破坏线-保证出力,754.175,100.8878,663.4232,98.7898,756.3,843.4659,351609.591,0.0,256675001.43
115.0,1972,30.0,149.4959,8月,低于防破坏线-保证出力,663.4232,98.7898,443.0262,92.21,322.7,543.0971,207756.6998,0.0,151662390.8641
115.0,1972,30.0,149.4959,9月,低于防破坏线-保证出力,443.0262,92.21,494.8843,93.7582,1048.0,990.3069,351609.591,0.0,256675001.43
115.0,1972,30.0,149.4959,10月,低于防破坏线-保证出力,494.8843,93.7582,1726.515,115.0,2658.7,734.588,351609.591,692.4813,256675001.43
115.0,1972,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2610.0,2610.0,1369333.7234,0.0,999613618.0851
115.0,1972,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,849.3,849.3,461416.1317,0.0,336833776.1185
115.0,1972,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1016.9,1016.9,550242.7909,0.0,401677237.3345
115.0,1972,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1660.7,1660.7,886366.3224,0.0,647047415.3226
115.0,1972,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1314.7,1807.3523,920481.4791,0.0,671951479.7734
115.0,1973,30.0,149.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,3661.3,3000.0744,1479516.6802,279.2503,1080047176.5132
115.0,1973,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4740.3,2893.2791,1480066.3889,1841.017,1080448463.8937
115.0,1973,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5825.3,2893.2791,1480066.3889,2926.017,1080448463.8937
115.0,1973,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,676.3878,99.1768,2332.7,3270.8255,1494959.0,0.0,1091320070.0
115.0,1973,30.0,149.4959,8月,低于防破坏线-保证出力,676.3878,99.1768,1609.8342,113.7232,2059.0,713.724,345674.3806,405.8257,252342297.8599
115.0,1973,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,3252.3,3135.6192,1494959.0,0.0,1091320070.0
115.0,1973,30.0,149.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1726.515,115.0,819.7,643.2914,351609.591,176.4086,256675001.43
115.0,1973,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,581.0,581.0,318177.678,0.0,232269704.94
115.0,1973,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,413.7,413.7,227994.8965,0.0,166436274.445
115.0,1973,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,462.7,462.7,254505.2283,0.0,185788816.6553
115.0,1973,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,727.7,727.7,396701.3616,0.0,289591993.9461
115.0,1973,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,488.0,488.0,268152.2462,0.0,195751139.6923
115.0,1974,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2423.7,2968.2104,1472726.1663,0.0,1075090101.3806
115.0,1974,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,3503.0,3039.9768,1490832.113,29.1896,1088307442.5058
115.0,1974,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3349.7,2893.2791,1480066.3889,450.417,1080448463.8937
115.0,1974,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5591.0,2893.2791,1480066.3889,2691.717,1080448463.8937
115.0,1974,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1386.7,649.8766,348264.4732,730.8195,254233065.4541
115.0,1974,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1285.7209,110.1764,501.3,825.4133,427296.2566,0.0,311926267.3181
115.0,1974,30.0,149.4959,10月,低于防破坏线-保证出力,1285.7209,110.1764,1726.515,115.0,1105.7,669.1711,351609.591,0.0,256675001.43
115.0,1974,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,353.3,353.3,195172.8396,0.0,142476172.8912
115.0,1974,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,361.3,361.3,199529.2683,0.0,145656365.8553
115.0,1974,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,371.7,371.7,205188.455,0.0,149787572.1219
115.0,1974,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,472.7,472.7,259902.6411,0.0,189728928.0142
115.0,1974,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,661.7,661.7,361464.2784,0.0,263868923.2101
115.0,1975,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2453.3,2997.8104,1486658.4415,0.0,1085260662.3018
115.0,1975,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,7544.7,3015.4605,1479437.4827,4095.4059,1079989362.3844
115.0,1975,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4125.0,2893.2791,1480066.3889,1225.717,1080448463.8937
115.0,1975,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1237.0,2403.808,1075636.2122,0.0,785214434.8982
115.0,1975,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,827.3,827.3,289441.3417,0.0,211292179.4466
115.0,1975,30.0,149.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,640.7,640.7,226108.2197,0.0,165059000.3591
115.0,1975,30.0,149.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,626.7,626.7,221316.6609,0.0,161561162.4351
115.0,1975,30.0,149.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1272.7563,110.0345,1633.0,799.3503,351609.591,0.0,256675001.43
115.0,1975,30.0,149.4959,12月,低于防破坏线-保证出力,1272.7563,110.0345,1207.9337,108.9098,640.7,705.104,351609.591,0.0,256675001.43
115.0,1975,30.0,149.4959,1月,低于防破坏线-保证出力,1207.9337,108.9098,844.9267,102.4922,394.3,754.8026,351609.591,0.0,256675001.43
115.0,1975,30.0,149.4959,2月,低于防破坏线-保证出力,844.9267,102.4922,650.4587,98.4028,638.3,831.9095,351609.591,0.0,256675001.43
115.0,1975,30.0,149.4959,3月,低于防破坏线-保证出力,650.4587,98.4028,961.6075,104.555,1125.3,814.7946,351609.591,0.0,256675001.43
115.0,1976,30.0,149.4959,4月,辅助线2区,961.6075,104.555,1454.2598,112.0207,2422.7,1925.0109,923284.2955,0.0,673997535.715
115.0,1976,30.0,149.4959,5月,汛限线附近-满发,1454.2598,112.0207,1609.8342,113.7232,4362.3,2936.486,1479843.9892,1264.2357,1080286112.1162
115.0,1976,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5141.7,2893.2791,1480066.3889,2242.417,1080448463.8937
115.0,1976,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4063.3,2893.2791,1480066.3889,1164.017,1080448463.8937
115.0,1976,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,978.7,649.8766,348264.4732,322.8195,254233065.4541
115.0,1976,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1194.9691,108.6806,805.7,1220.5651,620593.1676,0.0,453033012.3243
115.0,1976,30.0,149.4959,10月,低于防破坏线-保证出力,1194.9691,108.6806,1726.515,115.0,1209.0,674.4493,351609.591,3.0049,256675001.43
115.0,1976,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1640.0,1640.0,875670.0,0.0,639239100.0
115.0,1976,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.3,585.3,320489.736,0.0,233957507.2581
115.0,1976,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,487.0,487.0,267613.3679,0.0,195357758.6026
115.0,1976,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,885.0,885.0,480398.4231,0.0,350690848.8462
115.0,1976,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1218.0,1710.6523,872947.052,0.0,637251347.9507
115.0,1977,30.0,149.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,4916.0,3000.0744,1479516.6802,1533.9503,1080047176.5132
115.0,1977,30.0,149.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5442.0,2893.2791,1480066.3889,2542.717,1080448463.8937
115.0,1977,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,6707.0,2893.2791,1480066.3889,3807.717,1080448463.8937
115.0,1977,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4276.0,2893.2791,1480066.3889,1376.717,1080448463.8937
115.0,1977,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2208.0,649.8766,348264.4732,1552.1195,254233065.4541
115.0,1977,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1026.4302,105.701,968.0,1551.404,770858.0941,0.0,562726408.7024
115.0,1977,30.0,149.4959,10月,低于防破坏线-保证出力,1026.4302,105.701,1726.515,115.0,1389.0,684.9835,351609.591,3.9317,256675001.43
115.0,1977,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1970.0,1970.0,1045260.1111,0.0,763039881.1111
115.0,1977,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.0,585.0,320328.45,0.0,233839768.5
115.0,1977,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.3,743.3,405008.4864,0.0,295656195.0501
115.0,1977,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,563.7,563.7,308869.3248,0.0,225474607.0821
115.0,1977,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,613.7,613.7,335744.2848,0.0,245093327.8821
115.0,1978,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,1298.6854,110.3183,1068.3,1496.1296,771313.3915,0.0,563058775.8008
115.0,1978,30.0,149.4959,5月,汛限线附近-满发,1298.6854,110.3183,1272.7563,110.0345,3092.0,3120.511,1494959.0,0.0,1091320070.0
115.0,1978,30.0,149.4959,6月,汛限线附近-满发,1272.7563,110.0345,1609.8342,113.7232,3773.0,2988.6429,1479575.5216,441.2753,1080090130.7723
115.0,1978,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1125.0,2291.808,1027894.0384,0.0,750362648.036
115.0,1978,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,889.7,889.7,310546.7737,0.0,226699144.8066
115.0,1978,30.0,149.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,856.7,856.7,299397.9344,0.0,218560492.112
115.0,1978,30.0,149.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,720.3,720.3,253224.9945,0.0,184854245.9631
115.0,1978,30.0,149.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1415.3662,111.5951,1757.7,779.5414,351609.591,0.0,256675001.43
115.0,1978,30.0,149.4959,12月,低于防破坏线-保证出力,1415.3662,111.5951,1506.1179,112.5882,765.0,674.4624,351609.591,0.0,256675001.43
115.0,1978,30.0,149.4959,1月,优化区-枚举月末库容,1506.1179,112.5882,1726.515,115.0,536.7,316.3029,171825.485,0.0,125432604.0851
115.0,1978,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,813.0,813.0,442080.6323,0.0,322718861.5846
115.0,1978,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,724.0,724.0,394729.868,0.0,288152803.64
115.0,1979,30.0,149.4959,4月,优化区-枚举月末库容,1726.515,115.0,455.9907,92.597,858.3,2128.8243,978808.4069,0.0,714530137.0416
115.0,1979,30.0,149.4959,5月,辅助线1区,455.9907,92.597,1350.5435,110.8858,2344.0,1455.8059,637446.9433,0.0,465336268.5725
115.0,1979,30.0,149.4959,6月,汛限线附近-满发,1350.5435,110.8858,1609.8342,113.7232,6522.0,2966.0529,1479691.7991,3290.6525,1080175013.3626
115.0,1979,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3755.0,2893.2791,1480066.3889,855.717,1080448463.8937
115.0,1979,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2051.3,649.8766,348264.4732,1395.4195,254233065.4541
115.0,1979,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,2369.3,2252.6192,1176978.1415,0.0,859194043.2839
115.0,1979,30.0,149.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1674.6569,114.4325,592.3,646.3233,351609.591,0.0,256675001.43
115.0,1979,30.0,149.4959,11月,优化区-枚举月末库容,1674.6569,114.4325,1726.515,115.0,427.3,375.4419,206317.9582,0.0,150612109.5202
115.0,1979,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,385.3,385.3,212581.816,0.0,155184725.6706
115.0,1979,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,444.3,444.3,244562.5996,0.0,178530697.6912
115.0,1979,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,681.3,681.3,371944.0848,0.0,271519181.8821
115.0,1979,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1506.1179,112.5882,1086.7,1307.0971,689298.6648,0.0,503188025.3273
115.0,1980,30.0,149.4959,4月,汛限线附近-满发,1506.1179,112.5882,1182.0046,108.4514,2762.7,3080.911,1494959.0,0.0,1091320070.0
115.0,1980,30.0,149.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,3507.0,3038.2358,1490023.266,34.9307,1087716984.2019
115.0,1980,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4527.7,2893.2791,1480066.3889,1628.417,1080448463.8937
115.0,1980,30.0,149.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4561.7,2893.2791,1480066.3889,1662.417,1080448463.8937
115.0,1980,30.0,149.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,5711.7,649.8766,348264.4732,5055.8195,254233065.4541
115.0,1980,30.0,149.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,793.0686,101.5754,988.3,1805.0656,865516.746,0.0,631827224.5676
115.0,1980,30.0,149.4959,10月,低于防破坏线-保证出力,793.0686,101.5754,1726.515,115.0,1641.3,700.941,351609.591,6.9126,256675001.43
115.0,1980,30.0,149.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,702.0,702.0,382997.862,0.0,279588439.26
115.0,1980,30.0,149.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,674.3,674.3,368202.7962,0.0,268788041.2041
115.0,1980,30.0,149.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,564.3,564.3,309192.3282,0.0,225710399.5641
115.0,1980,30.0,149.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,791.0,791.0,430357.788,0.0,314161185.24
115.0,1980,30.0,149.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1009.7,1502.3523,769895.3068,0.0,562023573.9818
115.0,1981,30.0,149.4959,4月,汛限线附近-满发,1233.8627,109.3682,1467.2243,112.1626,3309.3,3079.9632,1494959.0,0.0,1091320070.0
115.0,1981,30.0,149.4959,5月,汛限线附近-满发,1467.2243,112.1626,1609.8342,113.7232,3288.0,2932.8337,1479862.7889,206.5525,1080299835.9165
115.0,1981,30.0,149.4959,6月,汛限线附近-满发,1609.8342,113.7232,1570.9406,113.2976,2898.0,2936.3259,1494959.0,0.0,1091320070.0
115.0,1981,30.0,149.4959,7月,汛限线附近-满发,1570.9406,113.2976,443.0262,92.21,1241.7,2369.6144,1054143.4611,0.0,769524726.5973
115.0,1981,30.0,149.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,622.0,622.0,219706.572,0.0,160385797.56
115.0,1981,30.0,149.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,537.0,537.0,190478.9258,0.0,139049615.8115
115.0,1981,30.0,149.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,729.7,729.7,256413.0045,0.0,187181493.2631
115.0,1981,30.0,149.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1156.0755,107.993,1530.3,816.478,351609.591,0.0,256675001.43
115.0,1981,30.0,149.4959,12月,低于防破坏线-保证出力,1156.0755,107.993,1052.3592,106.1594,636.0,735.6422,351609.591,0.0,256675001.43
115.0,1981,30.0,149.4959,1月,低于防破坏线-保证出力,1052.3592,106.1594,702.3168,99.9509,449.0,793.7498,351609.591,0.0,256675001.43
115.0,1981,30.0,149.4959,2月,低于防破坏线-保证出力,702.3168,99.9509,1648.7278,114.1488,1670.3,719.0064,351609.591,0.0,256675001.43
115.0,1981,30.0,149.4959,3月,优化区-枚举月末库容,1648.7278,114.1488,443.0262,92.21,1310.3,2516.0016,1130639.7033,0.0,825366983.4298
115.0,1951,40.0,159.4959,4月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,3909.0,4025.6808,1594959.0,0.0,1164320070.0
115.0,1951,40.0,159.4959,5月,汛限线附近-满发,1609.8342,113.7232,1415.3662,111.5951,2995.0,3192.9946,1594959.0,0.0,1164320070.0
115.0,1951,40.0,159.4959,6月,汛限线附近-满发,1415.3662,111.5951,443.0262,92.21,1931.3,2903.64,1243878.1816,0.0,908031072.5439
115.0,1951,40.0,159.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2901.7,740.7813,345449.3769,988.1068,252178045.1205
115.0,1951,40.0,159.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1428.3307,111.737,480.3,667.7037,351609.591,0.0,256675001.43
115.0,1951,40.0,159.4959,9月,低于防破坏线-保证出力,1428.3307,111.737,1363.5081,111.0276,619.5,682.4017,351609.591,0.0,256675001.43
115.0,1951,40.0,159.4959,10月,低于防破坏线-保证出力,1363.5081,111.0276,1726.515,115.0,1331.0,664.2411,351609.591,303.752,256675001.43
115.0,1951,40.0,159.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,673.0,673.0,367507.802,0.0,268280695.46
115.0,1951,40.0,159.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1160.0,1160.0,625577.027,0.0,456671229.7297
115.0,1951,40.0,159.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,658.7,658.7,359859.0738,0.0,262697123.8521
115.0,1951,40.0,159.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1127.7,1127.7,608576.3345,0.0,444260724.1899
115.0,1951,40.0,159.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2568.6,2568.6,1348574.8429,0.0,984459635.3279
115.0,1952,40.0,159.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2001.0,2545.5104,1272521.6271,0.0,928940787.7583
115.0,1952,40.0,159.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,5399.3,3228.9905,1578338.3772,1736.476,1152187015.374
115.0,1952,40.0,159.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3781.3,3097.2049,1579016.7189,678.0912,1152682204.8022
115.0,1952,40.0,159.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3677.0,3097.2049,1579016.7189,573.7912,1152682204.8022
115.0,1952,40.0,159.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,4378.3,649.8766,348264.4732,3722.4195,254233065.4541
115.0,1952,40.0,159.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1078.2883,106.6178,2768.3,3299.8459,1594146.7421,0.0,1163727121.7075
115.0,1952,40.0,159.4959,10月,低于防破坏线-保证出力,1078.2883,106.6178,1726.515,115.0,2659.7,681.7065,351609.591,1329.7668,256675001.43
115.0,1952,40.0,159.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1018.3,1018.3,550981.6857,0.0,402216630.5385
115.0,1952,40.0,159.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,693.3,693.3,378353.8464,0.0,276198307.8501
115.0,1952,40.0,159.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,580.3,580.3,317801.237,0.0,231994902.9881
115.0,1952,40.0,159.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,833.0,833.0,452738.0631,0.0,330498786.0462
115.0,1952,40.0,159.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,3003.7,3003.7,1565494.0476,0.0,1142810654.7736
115.0,1953,40.0,159.4959,4月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,2478.0,2970.6523,1481040.6838,0.0,1081159699.198
115.0,1953,40.0,159.4959,5月,汛限线附近-满发,1233.8627,109.3682,1441.2953,111.8789,3517.3,3304.0419,1594959.0,0.0,1164320070.0
115.0,1953,40.0,159.4959,6月,汛限线附近-满发,1441.2953,111.8789,663.4232,98.7898,2864.3,3640.7341,1594959.0,0.0,1164320070.0
115.0,1953,40.0,159.4959,7月,低于防破坏线-保证出力,663.4232,98.7898,1596.8697,113.5813,1665.0,729.8085,351609.591,0.0,256675001.43
115.0,1953,40.0,159.4959,8月,低于防破坏线-保证出力,1596.8697,113.5813,1609.8342,113.7232,875.3,650.6168,348260.6632,205.7148,254230284.1433
115.0,1953,40.0,159.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,443.0262,92.21,1020.3,2187.108,983097.9453,0.0,717661500.061
115.0,1953,40.0,159.4959,10月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2286.4,740.7813,351609.591,262.1299,256675001.43
115.0,1953,40.0,159.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2395.0,2395.0,1261190.4388,0.0,920669020.3457
115.0,1953,40.0,159.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,847.6,847.6,460511.3816,0.0,336173308.568
115.0,1953,40.0,159.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1449.3,1449.3,776777.6977,0.0,567047719.3575
115.0,1953,40.0,159.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1085.7,1085.7,586493.5532,0.0,428140293.8416
115.0,1953,40.0,159.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1072.0,1564.6523,800811.1179,0.0,584592116.0478
115.0,1954,40.0,159.4959,4月,汛限线附近-满发,1233.8627,109.3682,1324.6145,110.602,3461.7,3377.0407,1594959.0,0.0,1164320070.0
115.0,1954,40.0,159.4959,5月,汛限线附近-满发,1324.6145,110.602,1609.8342,113.7232,5833.7,3183.7631,1578571.1767,2358.7132,1152356958.955
115.0,1954,40.0,159.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,6961.0,3097.2049,1579016.7189,3857.7912,1152682204.8022
115.0,1954,40.0,159.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,9361.7,3097.2049,1579016.7189,6258.4912,1152682204.8022
115.0,1954,40.0,159.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,5366.7,649.8766,348264.4732,4710.8195,254233065.4541
115.0,1954,40.0,159.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,868.0,764.2837,411561.2008,0.0,300439676.5968
115.0,1954,40.0,159.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1609.8342,113.7232,546.3,650.6532,351609.591,0.0,256675001.43
115.0,1954,40.0,159.4959,11月,低于防破坏线-保证出力,1609.8342,113.7232,1350.5435,110.8858,407.7,672.3954,351609.591,0.0,256675001.43
115.0,1954,40.0,159.4959,12月,低于防破坏线-保证出力,1350.5435,110.8858,1065.3238,106.3886,423.7,712.7006,351609.591,0.0,256675001.43
115.0,1954,40.0,159.4959,1月,低于防破坏线-保证出力,1065.3238,106.3886,676.3878,99.1768,407.7,796.2274,351609.591,0.0,256675001.43
115.0,1954,40.0,159.4959,2月,低于防破坏线-保证出力,676.3878,99.1768,443.0262,92.21,596.4,829.7616,314844.3606,0.0,229836383.2212
115.0,1954,40.0,159.4959,3月,低于防破坏线-保证出力,443.0262,92.21,676.3878,99.1768,1160.3,931.2576,351609.591,0.0,256675001.43
115.0,1955,40.0,159.4959,4月,辅助线1区,676.3878,99.1768,443.0262,92.21,1511.0,1744.3616,643246.316,0.0,469569810.6469
115.0,1955,40.0,159.4959,5月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,5308.7,740.7813,345449.3769,3395.1068,252178045.1205
115.0,1955,40.0,159.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5540.7,3097.2049,1579016.7189,2437.4912,1152682204.8022
115.0,1955,40.0,159.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1677.0,2843.808,1261245.7947,0.0,920709430.1494
115.0,1955,40.0,159.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,1975.3,747.56,348524.3472,54.9281,254422773.469
115.0,1955,40.0,159.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1454.2598,112.0207,901.3,1056.8744,552203.1637,0.0,403108309.5311
115.0,1955,40.0,159.4959,10月,低于防破坏线-保证出力,1454.2598,112.0207,1207.9337,108.9098,439.0,691.1746,351609.591,0.0,256675001.43
115.0,1955,40.0,159.4959,11月,低于防破坏线-保证出力,1207.9337,108.9098,1726.515,115.0,1190.0,673.7987,351609.591,0.0,256675001.43
115.0,1955,40.0,159.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,452.0,452.0,248725.1692,0.0,181569373.5385
115.0,1955,40.0,159.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,511.0,511.0,280534.4141,0.0,204790122.2949
115.0,1955,40.0,159.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,609.4,609.4,333436.3789,0.0,243408556.5824
115.0,1955,40.0,159.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,915.3,915.3,496483.2923,0.0,362432803.3678
115.0,1956,40.0,159.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2433.0,2977.5104,1477105.1412,0.0,1078286753.112
115.0,1956,40.0,159.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,6085.0,3228.9905,1578338.3772,2422.176,1152187015.374
115.0,1956,40.0,159.4959,6月,汛限线附近-满发,1609.8342,113.7232,1091.2528,106.847,2780.7,3296.2384,1594959.0,0.0,1164320070.0
115.0,1956,40.0,159.4959,7月,辅助线1区,1091.2528,106.847,443.0262,92.21,922.7,1570.9267,654534.8553,0.0,477810444.3622
115.0,1956,40.0,159.4959,8月,低于防破坏线-保证出力,443.0262,92.21,922.7139,103.8674,1335.0,857.4617,351609.591,0.0,256675001.43
115.0,1956,40.0,159.4959,9月,低于防破坏线-保证出力,922.7139,103.8674,702.3168,99.9509,588.3,813.5186,351609.591,0.0,256675001.43
115.0,1956,40.0,159.4959,10月,低于防破坏线-保证出力,702.3168,99.9509,443.0262,92.21,387.0,646.2907,249282.1155,0.0,181975944.3234
115.0,1956,40.0,159.4959,11月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,441.3,441.3,157453.6901,0.0,114941193.7562
115.0,1956,40.0,159.4959,12月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,330.3,330.3,118696.099,0.0,86648152.2525
115.0,1956,40.0,159.4959,1月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,440.0,440.0,157002.3231,0.0,114611695.8462
115.0,1956,40.0,159.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,869.0,869.0,303556.7404,0.0,221596420.4808
115.0,1956,40.0,159.4959,3月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,858.9,858.9,300142.0764,0.0,219103715.8057
115.0,1957,40.0,159.4959,4月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2213.7,740.7813,345449.3769,300.1068,252178045.1205
115.0,1957,40.0,159.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3863.0,3097.2049,1579016.7189,759.7912,1152682204.8022
115.0,1957,40.0,159.4959,6月,汛限线附近-满发,1609.8342,113.7232,948.643,104.3258,2716.3,3373.64,1594959.0,0.0,1164320070.0
115.0,1957,40.0,159.4959,7月,低于防破坏线-保证出力,948.643,104.3258,1298.6854,110.3183,1082.3,731.4345,351609.591,0.0,256675001.43
115.0,1957,40.0,159.4959,8月,低于防破坏线-保证出力,1298.6854,110.3183,1609.8342,113.7232,3519.7,668.1297,348170.5188,2534.4176,254164478.6894
115.0,1957,40.0,159.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,473.3,356.6192,195045.4505,0.0,142383178.8671
115.0,1957,40.0,159.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1557.9761,113.1557,484.0,652.8666,351609.591,0.0,256675001.43
115.0,1957,40.0,159.4959,11月,低于防破坏线-保证出力,1557.9761,113.1557,1596.8697,113.5813,703.0,660.1663,351609.591,0.0,256675001.43
115.0,1957,40.0,159.4959,12月,优化区-枚举月末库容,1596.8697,113.5813,1726.515,115.0,1238.2,1108.5547,591824.2795,0.0,432031724.0253
115.0,1957,40.0,159.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,719.0,719.0,392064.948,0.0,286207412.04
