正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
115.0,1960,50.0,169.4959,7月,辅助线3区,1298.6854,110.3183,1609.8342,113.7232,3595.0,2696.8504,1345240.1165,580.9969,982025285.0157
115.0,1960,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,824.7,649.8766,348264.4732,168.8195,254233065.4541
115.0,1960,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,402.1,298.3837,163506.2398,0.0,119359555.0903
115.0,1960,50.0,169.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1402.4017,111.4532,347.0,662.9857,351609.591,0.0,256675001.43
115.0,1960,50.0,169.4959,11月,低于防破坏线-保证出力,1402.4017,111.4532,1311.6499,110.4602,594.3,687.6273,351609.591,0.0,256675001.43
115.0,1960,50.0,169.4959,12月,低于防破坏线-保证出力,1311.6499,110.4602,1026.4302,105.701,432.3,721.4868,351609.591,0.0,256675001.43
115.0,1960,50.0,169.4959,1月,低于防破坏线-保证出力,1026.4302,105.701,598.6006,96.8546,381.7,813.3774,351609.591,0.0,256675001.43
115.0,1960,50.0,169.4959,2月,低于防破坏线-保证出力,598.6006,96.8546,443.0262,92.21,634.2,789.7744,292305.9666,0.0,213383355.5823
115.0,1960,50.0,169.4959,3月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2153.3,740.7813,351609.591,129.0299,256675001.43
115.0,1961,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,4192.3,4308.9808,1694959.0,0.0,1237320070.0
115.0,1961,50.0,169.4959,5月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2079.0,3245.808,1428444.262,0.0,1042764311.2381
115.0,1961,50.0,169.4959,6月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2612.0,740.7813,345449.3769,698.4068,252178045.1205
115.0,1961,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,643.7,1810.508,820406.3377,0.0,598896626.5256
115.0,1961,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,455.9907,92.597,1022.3,1005.6079,351609.591,0.0,256675001.43
115.0,1961,50.0,169.4959,9月,低于防破坏线-保证出力,455.9907,92.597,443.0262,92.21,536.3,549.2645,195597.1945,0.0,142785951.9647
115.0,1961,50.0,169.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,997.4,997.4,346734.3714,0.0,253116091.0995
115.0,1961,50.0,169.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2668.3,740.7813,351609.591,644.0299,256675001.43
115.0,1961,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,926.7,926.7,502528.8087,0.0,366846030.3847
115.0,1961,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,919.7,919.7,498817.0523,0.0,364136448.1678
115.0,1961,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,558.7,558.7,306177.1538,0.0,223509322.2521
115.0,1961,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1198.7,1198.7,645914.7164,0.0,471517742.971
115.0,1962,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2132.7,2677.2104,1335171.2407,0.0,974675005.7239
115.0,1962,50.0,169.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4852.0,3469.8223,1677098.7409,948.3442,1224282080.8903
115.0,1962,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4776.0,3302.5879,1677959.5485,1467.4082,1224910470.3822
115.0,1962,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,806.0331,101.8046,2869.0,3678.4228,1694959.0,0.0,1237320070.0
115.0,1962,50.0,169.4959,8月,低于防破坏线-保证出力,806.0331,101.8046,1609.8342,113.7232,1711.7,699.5495,345792.253,202.3455,252428344.7017
115.0,1962,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1246.8273,109.5974,912.7,1275.7069,650898.6352,0.0,475156003.6752
115.0,1962,50.0,169.4959,10月,低于防破坏线-保证出力,1246.8273,109.5974,1726.515,115.0,1149.7,671.3562,351609.591,0.0,256675001.43
115.0,1962,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1439.3,1439.3,771583.3477,0.0,563255843.8575
115.0,1962,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,970.0,970.0,525460.1923,0.0,383585940.3846
115.0,1962,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,461.0,461.0,253587.2346,0.0,185118681.2692
115.0,1962,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,521.9,521.9,286394.4316,0.0,209067935.0512
115.0,1962,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,592.9,592.9,324574.6265,0.0,236939477.3669
115.0,1963,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2097.7,2642.2104,1318552.3655,0.0,962543226.8362
115.0,1963,50.0,169.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4071.7,3469.8223,1677098.7409,168.0442,1224282080.8903
115.0,1963,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,790.7,1957.508,884138.2399,0.0,645420915.0946
115.0,1963,50.0,169.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2931.0,740.7813,345449.3769,1017.4068,252178045.1205
115.0,1963,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1608.0,649.8766,348264.4732,952.1195,254233065.4541
115.0,1963,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1311.6499,110.4602,316.3,614.4843,320974.551,0.0,234311422.2655
115.0,1963,50.0,169.4959,10月,低于防破坏线-保证出力,1311.6499,110.4602,1726.515,115.0,1083.5,667.3483,351609.591,1.2867,256675001.43
115.0,1963,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1576.3,1576.3,842698.5343,0.0,615169930.047
115.0,1963,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1563.3,1563.3,835959.328,0.0,610250309.4177
115.0,1963,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,710.0,710.0,387265.95,0.0,282704143.5
115.0,1963,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1212.0,1212.0,652896.2108,0.0,476614233.8919
115.0,1963,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,2725.0,3217.6523,1597428.9011,0.0,1166123097.8391
115.0,1964,50.0,169.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,5893.3,3452.2803,1677189.0349,2059.0443,1224347995.5063
115.0,1964,50.0,169.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4065.0,3302.5879,1677959.5485,756.4082,1224910470.3822
115.0,1964,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5291.7,3302.5879,1677959.5485,1983.1082,1224910470.3822
115.0,1964,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1989.7,3156.508,1391540.2658,0.0,1015824394.069
115.0,1964,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2066.0,740.7813,345449.3769,152.4068,252178045.1205
115.0,1964,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1246.8273,109.5974,1231.0,1594.0069,807661.3779,0.0,589592805.8608
115.0,1964,50.0,169.4959,10月,低于防破坏线-保证出力,1246.8273,109.5974,1726.515,115.0,1154.0,671.2743,351609.591,3.038,256675001.43
115.0,1964,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,920.0,920.0,498976.1538,0.0,364252592.3077
115.0,1964,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,515.7,515.7,283061.8457,0.0,206635147.3835
115.0,1964,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,538.0,538.0,295040.5795,0.0,215379623.0256
115.0,1964,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,557.5,557.5,305530.9062,0.0,223037561.5625
115.0,1964,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1050.0,1050.0,567698.6538,0.0,414420017.3077
115.0,1965,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2631.0,3175.5104,1569986.0451,0.0,1146089812.9444
115.0,1965,50.0,169.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4338.3,3469.8223,1677098.7409,434.6442,1224282080.8903
115.0,1965,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3568.0,3302.5879,1677959.5485,259.4082,1224910470.3822
115.0,1965,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1986.0,3152.808,1390008.284,0.0,1014706047.3548
115.0,1965,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2153.0,740.7813,345449.3769,239.4068,252178045.1205
115.0,1965,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,443.0262,92.21,1214.0,2380.808,1065839.5191,0.0,778062848.9653
115.0,1965,50.0,169.4959,10月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2367.0,740.7813,351609.591,342.7299,256675001.43
115.0,1965,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1282.0,1282.0,689573.9405,0.0,503388976.5946
115.0,1965,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1180.4,1180.4,636301.9576,0.0,464500429.0638
115.0,1965,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,706.7,706.7,385505.6274,0.0,281419107.9801
115.0,1965,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1107.5,1107.5,597954.1587,0.0,436506535.8173
115.0,1965,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1545.0115,113.0138,720.5,902.0035,481813.6705,0.0,351723979.4404
115.0,1966,50.0,169.4959,4月,汛限线附近-满发,1545.0115,113.0138,585.636,96.4675,2902.0,3858.758,1694959.0,0.0,1237320070.0
115.0,1966,50.0,169.4959,5月,辅助线1区,585.636,96.4675,1311.6499,110.4602,2275.7,1546.9713,687446.9433,0.0,501836268.5725
115.0,1966,50.0,169.4959,6月,汛限线附近-满发,1311.6499,110.4602,1311.6499,110.4602,3567.7,3570.8018,1694959.0,0.0,1237320070.0
115.0,1966,50.0,169.4959,7月,辅助线3区,1311.6499,110.4602,1609.8342,113.7232,4694.3,2693.4643,1345257.5459,1696.6476,982038008.5086
115.0,1966,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1519.0825,112.7301,577.0,661.5638,351609.591,0.0,256675001.43
115.0,1966,50.0,169.4959,9月,低于防破坏线-保证出力,1519.0825,112.7301,1220.8982,109.139,386.3,685.8978,351609.591,0.0,256675001.43
115.0,1966,50.0,169.4959,10月,低于防破坏线-保证出力,1220.8982,109.139,1363.5081,111.0276,844.2,695.4581,351609.591,0.0,256675001.43
115.0,1966,50.0,169.4959,11月,低于防破坏线-保证出力,1363.5081,111.0276,1182.0046,108.4514,518.7,698.2943,351609.591,0.0,256675001.43
115.0,1966,50.0,169.4959,12月,低于防破坏线-保证出力,1182.0046,108.4514,870.8558,102.9506,438.3,755.9292,351609.591,0.0,256675001.43
115.0,1966,50.0,169.4959,1月,低于防破坏线-保证出力,870.8558,102.9506,443.0262,92.21,408.7,836.5296,337979.1224,0.0,246724759.327
115.0,1966,50.0,169.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,791.6,791.6,277331.3605,0.0,202451893.1504
115.0,1966,50.0,169.4959,3月,低于防破坏线-保证出力,443.0262,92.21,948.643,104.3258,1351.7,851.2615,351609.591,0.0,256675001.43
115.0,1967,50.0,169.4959,4月,辅助线2区,948.643,104.3258,818.9976,102.0338,2272.7,2401.2459,1023284.2955,0.0,746997535.715
115.0,1967,50.0,169.4959,5月,辅助线2区,818.9976,102.0338,1609.8342,113.7232,6585.7,2100.5552,1006196.0433,3688.3044,734523111.6137
115.0,1967,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5330.3,3302.5879,1677959.5485,2021.7082,1224910470.3822
115.0,1967,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2426.0,3592.808,1560266.3268,0.0,1138994418.5954
115.0,1967,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2843.7,740.7813,345449.3769,930.1068,252178045.1205
115.0,1967,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,987.5366,105.0134,1849.0,2471.2976,1201318.8785,0.0,876962781.2927
115.0,1967,50.0,169.4959,10月,低于防破坏线-保证出力,987.5366,105.0134,1726.515,115.0,1427.0,687.4625,351609.591,0.5591,256675001.43
115.0,1967,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1559.7,1559.7,834092.4668,0.0,608887500.7275
115.0,1967,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1011.7,1011.7,547497.8757,0.0,399673449.2385
115.0,1967,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,703.7,703.7,383905.0128,0.0,280250659.3221
115.0,1967,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,718.3,718.3,391691.7914,0.0,285935007.7001
115.0,1967,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1311.6499,110.4602,2362.0,2776.8651,1399111.4989,0.0,1021351394.1664
115.0,1968,50.0,169.4959,4月,汛限线附近-满发,1311.6499,110.4602,1454.2598,112.0207,3659.0,3520.442,1694959.0,0.0,1237320070.0
115.0,1968,50.0,169.4959,5月,汛限线附近-满发,1454.2598,112.0207,1272.7563,110.0345,3349.7,3533.5038,1694959.0,0.0,1237320070.0
115.0,1968,50.0,169.4959,6月,汛限线附近-满发,1272.7563,110.0345,1609.8342,113.7232,4065.3,3439.2431,1677256.1414,282.9751,1224396983.2048
115.0,1968,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4343.7,3302.5879,1677959.5485,1035.1082,1224910470.3822
115.0,1968,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2122.7,649.8766,348264.4732,1466.8195,254233065.4541
115.0,1968,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1389.4371,111.3114,1955.3,2175.6971,1104259.7915,0.0,806109647.7977
115.0,1968,50.0,169.4959,10月,低于防破坏线-保证出力,1389.4371,111.3114,1726.515,115.0,994.7,663.019,351609.591,0.0,256675001.43
115.0,1968,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1605.3,1605.3,857719.5228,0.0,626135251.6787
115.0,1968,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,844.7,844.7,458967.81,0.0,335046501.2832
115.0,1968,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1027.0,1027.0,555572.24,0.0,405567735.2
115.0,1968,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,607.0,607.0,332147.972,0.0,242468019.56
115.0,1968,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1017.6,1017.6,550612.2447,0.0,401946938.6142
115.0,1969,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1480.1889,112.3045,1371.7,1618.0261,845769.5648,0.0,617411782.2699
115.0,1969,50.0,169.4959,5月,汛限线附近-满发,1480.1889,112.3045,1545.0115,113.0138,3499.7,3428.4862,1694959.0,0.0,1237320070.0
115.0,1969,50.0,169.4959,6月,汛限线附近-满发,1545.0115,113.0138,1428.3307,111.737,3335.0,3446.0266,1694959.0,0.0,1237320070.0
115.0,1969,50.0,169.4959,7月,汛限线附近-满发,1428.3307,111.737,1609.8342,113.7232,7595.0,3388.0915,1677519.4348,4019.4011,1224589187.3823
115.0,1969,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,4693.3,649.8766,348264.4732,4037.4195,254233065.4541
115.0,1969,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1233.8627,109.3682,1673.0,2048.9715,1027568.3235,0.0,750124876.1604
115.0,1969,50.0,169.4959,10月,低于防破坏线-保证出力,1233.8627,109.3682,1726.515,115.0,1160.1,672.3657,351609.591,0.0,256675001.43
115.0,1969,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1533.3,1533.3,820393.9414,0.0,598887577.2104
115.0,1969,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,556.7,556.7,305100.0474,0.0,222723034.5801
115.0,1969,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,508.7,508.7,279297.235,0.0,203886981.5219
115.0,1969,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,943.2,943.2,511272.8784,0.0,373229201.232
115.0,1969,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,1202.0,1318.6808,701592.671,0.0,512162649.7989
115.0,1970,50.0,169.4959,4月,汛限线附近-满发,1609.8342,113.7232,1194.9691,108.6806,3094.0,3503.654,1694959.0,0.0,1237320070.0
115.0,1970,50.0,169.4959,5月,汛限线附近-满发,1194.9691,108.6806,1609.8342,113.7232,5846.0,3465.4196,1677121.4029,1959.7114,1224298624.0978
115.0,1970,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,663.4232,98.7898,2818.3,3766.6284,1694959.0,0.0,1237320070.0
115.0,1970,50.0,169.4959,7月,低于防破坏线-保证出力,663.4232,98.7898,1609.8342,113.7232,6659.0,715.1739,345662.3235,4991.4112,252333496.1282
115.0,1970,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1082.3,649.8766,348264.4732,426.4195,254233065.4541
115.0,1970,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,1952.7,1848.9837,972101.9746,0.0,709634441.4839
115.0,1970,50.0,169.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1726.515,115.0,655.7,644.0923,351609.591,0.0,256675001.43
115.0,1970,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,499.7,499.7,274453.8827,0.0,200351334.3373
115.0,1970,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,964.7,964.7,522655.9823,0.0,381538867.0678
115.0,1970,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,767.3,767.3,417772.5216,0.0,304973940.7461
115.0,1970,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1136.3,1136.3,613105.1759,0.0,447566778.3764
115.0,1970,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1059.0,1059.0,572440.0062,0.0,417881204.4923
115.0,1971,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2573.0,3117.5104,1542847.5276,0.0,1126278695.1692
115.0,1971,50.0,169.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4101.3,3469.8223,1677098.7409,197.6442,1224282080.8903
115.0,1971,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5048.0,3302.5879,1677959.5485,1739.4082,1224910470.3822
115.0,1971,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1554.0,2720.808,1209685.5927,0.0,883070482.7046
115.0,1971,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1169.04,108.2222,1537.0,815.3338,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,9月,低于防破坏线-保证出力,1169.04,108.2222,1454.2598,112.0207,978.7,693.3075,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,10月,低于防破坏线-保证出力,1454.2598,112.0207,1519.0825,112.7301,736.0,671.2806,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,11月,低于防破坏线-保证出力,1519.0825,112.7301,1441.2953,111.8789,595.0,672.0182,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,12月,低于防破坏线-保证出力,1441.2953,111.8789,1117.1819,107.3054,377.7,697.2652,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,1月,低于防破坏线-保证出力,1117.1819,107.3054,767.1395,101.117,428.0,776.6793,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,2月,低于防破坏线-保证出力,767.1395,101.117,663.4232,98.7898,743.2,841.0999,351609.591,0.0,256675001.43
115.0,1971,50.0,169.4959,3月,低于防破坏线-保证出力,663.4232,98.7898,948.643,104.3258,1098.7,814.9088,351609.591,0.0,256675001.43
115.0,1972,50.0,169.4959,4月,辅助线2区,948.643,104.3258,1609.8342,113.7232,3129.3,2073.8122,1012609.7363,388.2927,739205107.5094
115.0,1972,50.0,169.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3789.3,3302.5879,1677959.5485,480.7082,1224910470.3822
115.0,1972,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2369.0,3535.808,1536320.7235,0.0,1121514128.1439
115.0,1972,50.0,169.4959,7月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,756.3,756.3,265418.1153,0.0,193755224.1471
115.0,1972,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,322.7,322.7,116036.3665,0.0,84706547.5725
115.0,1972,50.0,169.4959,9月,低于防破坏线-保证出力,443.0262,92.21,494.8843,93.7582,1048.0,990.3069,351609.591,0.0,256675001.43
115.0,1972,50.0,169.4959,10月,低于防破坏线-保证出力,494.8843,93.7582,1726.515,115.0,2658.7,734.588,351609.591,692.4813,256675001.43
115.0,1972,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2610.0,2610.0,1369333.7234,0.0,999613618.0851
115.0,1972,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,849.3,849.3,461416.1317,0.0,336833776.1185
115.0,1972,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1016.9,1016.9,550242.7909,0.0,401677237.3345
115.0,1972,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1660.7,1660.7,886366.3224,0.0,647047415.3226
115.0,1972,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1314.7,1807.3523,920481.4791,0.0,671951479.7734
115.0,1973,50.0,169.4959,4月,汛限线附近-满发,1233.8627,109.3682,1285.7209,110.1764,3661.3,3615.6382,1694959.0,0.0,1237320070.0
115.0,1973,50.0,169.4959,5月,汛限线附近-满发,1285.7209,110.1764,1609.8342,113.7232,4740.3,3434.9199,1677278.3945,975.2629,1224413227.9624
115.0,1973,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5825.3,3302.5879,1677959.5485,2516.7082,1224910470.3822
115.0,1973,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2332.7,3499.508,1521057.5759,0.0,1110372030.4212
115.0,1973,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2059.0,740.7813,345449.3769,145.4068,252178045.1205
115.0,1973,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1557.9761,113.1557,3252.3,3304.1581,1669821.6786,0.0,1218969825.3968
115.0,1973,50.0,169.4959,10月,低于防破坏线-保证出力,1557.9761,113.1557,1726.515,115.0,819.7,652.9508,351609.591,0.0,256675001.43
115.0,1973,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,581.0,581.0,318177.678,0.0,232269704.94
115.0,1973,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,413.7,413.7,227994.8965,0.0,166436274.445
115.0,1973,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,462.7,462.7,254505.2283,0.0,185788816.6553
115.0,1973,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,727.7,727.7,396701.3616,0.0,289591993.9461
115.0,1973,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,488.0,488.0,268152.2462,0.0,195751139.6923
115.0,1974,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1467.2243,112.1626,2423.7,2682.9907,1373503.2511,0.0,1002657373.3304
115.0,1974,50.0,169.4959,5月,汛限线附近-满发,1467.2243,112.1626,1532.047,112.8719,3503.0,3439.7775,1694959.0,0.0,1237320070.0
115.0,1974,50.0,169.4959,6月,汛限线附近-满发,1532.047,112.8719,1428.3307,111.737,3349.7,3451.7043,1694959.0,0.0,1237320070.0
115.0,1974,50.0,169.4959,7月,汛限线附近-满发,1428.3307,111.737,1609.8342,113.7232,5591.0,3388.0915,1677519.4348,2015.4011,1224589187.3823
115.0,1974,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1386.7,649.8766,348264.4732,730.8195,254233065.4541
115.0,1974,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1285.7209,110.1764,501.3,825.4133,427296.2566,0.0,311926267.3181
115.0,1974,50.0,169.4959,10月,低于防破坏线-保证出力,1285.7209,110.1764,1726.515,115.0,1105.7,669.1711,351609.591,0.0,256675001.43
115.0,1974,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,353.3,353.3,195172.8396,0.0,142476172.8912
115.0,1974,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,361.3,361.3,199529.2683,0.0,145656365.8553
115.0,1974,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,371.7,371.7,205188.455,0.0,149787572.1219
115.0,1974,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,472.7,472.7,259902.6411,0.0,189728928.0142
115.0,1974,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,661.7,661.7,361464.2784,0.0,263868923.2101
115.0,1975,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2453.3,2997.8104,1486658.4415,0.0,1085260662.3018
115.0,1975,50.0,169.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,7544.7,3469.8223,1677098.7409,3641.0442,1224282080.8903
115.0,1975,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4125.0,3302.5879,1677959.5485,816.4082,1224910470.3822
115.0,1975,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1237.0,2403.808,1075636.2122,0.0,785214434.8982
115.0,1975,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,827.3,827.3,289441.3417,0.0,211292179.4466
115.0,1975,50.0,169.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,640.7,640.7,226108.2197,0.0,165059000.3591
115.0,1975,50.0,169.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,626.7,626.7,221316.6609,0.0,161561162.4351
115.0,1975,50.0,169.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1272.7563,110.0345,1633.0,799.3503,351609.591,0.0,256675001.43
115.0,1975,50.0,169.4959,12月,低于防破坏线-保证出力,1272.7563,110.0345,1207.9337,108.9098,640.7,705.104,351609.591,0.0,256675001.43
115.0,1975,50.0,169.4959,1月,低于防破坏线-保证出力,1207.9337,108.9098,844.9267,102.4922,394.3,754.8026,351609.591,0.0,256675001.43
115.0,1975,50.0,169.4959,2月,低于防破坏线-保证出力,844.9267,102.4922,650.4587,98.4028,638.3,831.9095,351609.591,0.0,256675001.43
115.0,1975,50.0,169.4959,3月,低于防破坏线-保证出力,650.4587,98.4028,961.6075,104.555,1125.3,814.7946,351609.591,0.0,256675001.43
115.0,1976,50.0,169.4959,4月,辅助线2区,961.6075,104.555,1117.1819,107.3054,2422.7,2272.9885,1023284.2955,0.0,746997535.715
115.0,1976,50.0,169.4959,5月,辅助线3区,1117.1819,107.3054,1609.8342,113.7232,4362.3,2745.2141,1344991.1731,1118.4297,981843556.3901
115.0,1976,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5141.7,3302.5879,1677959.5485,1833.1082,1224910470.3822
115.0,1976,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4063.3,3302.5879,1677959.5485,754.7082,1224910470.3822
115.0,1976,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,978.7,649.8766,348264.4732,322.8195,254233065.4541
115.0,1976,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1194.9691,108.6806,805.7,1220.5651,620593.1676,0.0,453033012.3243
115.0,1976,50.0,169.4959,10月,低于防破坏线-保证出力,1194.9691,108.6806,1726.515,115.0,1209.0,674.4493,351609.591,3.0049,256675001.43
115.0,1976,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1640.0,1640.0,875670.0,0.0,639239100.0
115.0,1976,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.3,585.3,320489.736,0.0,233957507.2581
115.0,1976,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,487.0,487.0,267613.3679,0.0,195357758.6026
115.0,1976,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,885.0,885.0,480398.4231,0.0,350690848.8462
115.0,1976,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1218.0,1710.6523,872947.052,0.0,637251347.9507
115.0,1977,50.0,169.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,4916.0,3452.2803,1677189.0349,1081.7443,1224347995.5063
115.0,1977,50.0,169.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5442.0,3302.5879,1677959.5485,2133.4082,1224910470.3822
115.0,1977,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,6707.0,3302.5879,1677959.5485,3398.4082,1224910470.3822
115.0,1977,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4276.0,3302.5879,1677959.5485,967.4082,1224910470.3822
115.0,1977,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2208.0,649.8766,348264.4732,1552.1195,254233065.4541
115.0,1977,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1026.4302,105.701,968.0,1551.404,770858.0941,0.0,562726408.7024
115.0,1977,50.0,169.4959,10月,低于防破坏线-保证出力,1026.4302,105.701,1726.515,115.0,1389.0,684.9835,351609.591,3.9317,256675001.43
115.0,1977,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1970.0,1970.0,1045260.1111,0.0,763039881.1111
115.0,1977,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.0,585.0,320328.45,0.0,233839768.5
115.0,1977,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.3,743.3,405008.4864,0.0,295656195.0501
115.0,1977,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,563.7,563.7,308869.3248,0.0,225474607.0821
115.0,1977,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,613.7,613.7,335744.2848,0.0,245093327.8821
115.0,1978,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1104.2174,107.0762,1068.3,1690.5976,852871.1536,0.0,622595942.1495
115.0,1978,50.0,169.4959,5月,辅助线3区,1104.2174,107.0762,1298.6854,110.3183,3092.0,2893.8571,1359121.6478,0.0,992158802.8575
115.0,1978,50.0,169.4959,6月,汛限线附近-满发,1298.6854,110.3183,1596.8697,113.5813,3773.0,3473.9369,1694959.0,0.0,1237320070.0
115.0,1978,50.0,169.4959,7月,汛限线附近-满发,1596.8697,113.5813,443.0262,92.21,1125.0,2278.8435,1020138.5379,0.0,744701132.6585
115.0,1978,50.0,169.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,889.7,889.7,310546.7737,0.0,226699144.8066
115.0,1978,50.0,169.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,856.7,856.7,299397.9344,0.0,218560492.112
115.0,1978,50.0,169.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,720.3,720.3,253224.9945,0.0,184854245.9631
115.0,1978,50.0,169.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1415.3662,111.5951,1757.7,779.5414,351609.591,0.0,256675001.43
115.0,1978,50.0,169.4959,12月,低于防破坏线-保证出力,1415.3662,111.5951,1506.1179,112.5882,765.0,674.4624,351609.591,0.0,256675001.43
115.0,1978,50.0,169.4959,1月,优化区-枚举月末库容,1506.1179,112.5882,1726.515,115.0,536.7,316.3029,171825.485,0.0,125432604.0851
115.0,1978,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,813.0,813.0,442080.6323,0.0,322718861.5846
115.0,1978,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,724.0,724.0,394729.868,0.0,288152803.64
115.0,1979,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,507.8488,94.1452,858.3,2076.9662,964074.6156,0.0,703774469.3677
115.0,1979,50.0,169.4959,5月,辅助线1区,507.8488,94.1452,1272.7563,110.0345,2344.0,1580.4847,687446.9433,0.0,501836268.5725
115.0,1979,50.0,169.4959,6月,汛限线附近-满发,1272.7563,110.0345,1609.8342,113.7232,6522.0,3439.2431,1677256.1414,2739.6751,1224396983.2048
115.0,1979,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3755.0,3302.5879,1677959.5485,446.4082,1224910470.3822
115.0,1979,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2051.3,649.8766,348264.4732,1395.4195,254233065.4541
115.0,1979,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,2369.3,2252.6192,1176978.1415,0.0,859194043.2839
115.0,1979,50.0,169.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1674.6569,114.4325,592.3,646.3233,351609.591,0.0,256675001.43
115.0,1979,50.0,169.4959,11月,优化区-枚举月末库容,1674.6569,114.4325,1726.515,115.0,427.3,375.4419,206317.9582,0.0,150612109.5202
115.0,1979,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,385.3,385.3,212581.816,0.0,155184725.6706
115.0,1979,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,444.3,444.3,244562.5996,0.0,178530697.6912
115.0,1979,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,681.3,681.3,371944.0848,0.0,271519181.8821
115.0,1979,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1086.7,1086.7,587019.5411,0.0,428524264.9693
115.0,1980,50.0,169.4959,4月,优化区-枚举月末库容,1726.515,115.0,1337.579,110.7439,2762.7,3151.636,1581625.3067,0.0,1154586473.8691
115.0,1980,50.0,169.4959,5月,汛限线附近-满发,1337.579,110.7439,1272.7563,110.0345,3507.0,3575.8026,1694959.0,0.0,1237320070.0
115.0,1980,50.0,169.4959,6月,汛限线附近-满发,1272.7563,110.0345,1609.8342,113.7232,4527.7,3439.2431,1677256.1414,745.3751,1224396983.2048
115.0,1980,50.0,169.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4561.7,3302.5879,1677959.5485,1253.1082,1224910470.3822
115.0,1980,50.0,169.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,5711.7,649.8766,348264.4732,5055.8195,254233065.4541
115.0,1980,50.0,169.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,793.0686,101.5754,988.3,1805.0656,865516.746,0.0,631827224.5676
115.0,1980,50.0,169.4959,10月,低于防破坏线-保证出力,793.0686,101.5754,1726.515,115.0,1641.3,700.941,351609.591,6.9126,256675001.43
115.0,1980,50.0,169.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,702.0,702.0,382997.862,0.0,279588439.26
115.0,1980,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,674.3,674.3,368202.7962,0.0,268788041.2041
115.0,1980,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,564.3,564.3,309192.3282,0.0,225710399.5641
115.0,1980,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,791.0,791.0,430357.788,0.0,314161185.24
115.0,1980,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,1415.3662,111.5951,1009.7,1320.8488,690767.1843,0.0,504260044.5237
115.0,1981,50.0,169.4959,4月,汛限线附近-满发,1415.3662,111.5951,1130.1464,107.5346,3309.3,3599.9439,1694959.0,0.0,1237320070.0
115.0,1981,50.0,169.4959,5月,辅助线3区,1130.1464,107.5346,1609.8342,113.7232,3288.0,2760.4732,1353750.7287,41.8352,988238031.9591
115.0,1981,50.0,169.4959,6月,汛限线附近-满发,1609.8342,113.7232,870.8558,102.9506,2898.0,3632.7392,1694959.0,0.0,1237320070.0
115.0,1981,50.0,169.4959,7月,低于防破坏线-保证出力,870.8558,102.9506,1376.4726,111.1695,1241.7,730.9262,351609.591,0.0,256675001.43
115.0,1981,50.0,169.4959,8月,低于防破坏线-保证出力,1376.4726,111.1695,1311.6499,110.4602,622.0,689.2836,351609.591,0.0,256675001.43
115.0,1981,50.0,169.4959,9月,低于防破坏线-保证出力,1311.6499,110.4602,1143.111,107.7638,537.0,708.2858,351609.591,0.0,256675001.43
115.0,1981,50.0,169.4959,10月,低于防破坏线-保证出力,1143.111,107.7638,1143.111,107.7638,729.7,726.6399,351609.591,0.0,256675001.43
115.0,1981,50.0,169.4959,11月,低于防破坏线-保证出力,1143.111,107.7638,1726.515,115.0,1530.3,677.6551,351609.591,269.2409,256675001.43
115.0,1981,50.0,169.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,636.0,636.0,347703.108,0.0,253823268.84
115.0,1981,50.0,169.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,449.0,449.0,247103.6962,0.0,180385698.1923
115.0,1981,50.0,169.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1670.3,1670.3,891323.9204,0.0,650666461.8982
115.0,1981,50.0,169.4959,3月,优化区-枚举月末库容,1726.515,115.0,443.0262,92.21,1310.3,2593.7888,1178930.9583,0.0,860619599.531
115.0,1951,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,3909.0,4025.6808,1794959.0,0.0,1310320070.0
115.0,1951,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,468.9552,92.9841,2995.0,4133.9936,1794959.0,0.0,1310320070.0
115.0,1951,60.0,179.4959,6月,低于防破坏线-保证出力,468.9552,92.9841,1609.8342,113.7232,1931.3,746.4624,349480.8518,37.9547,255121021.8478
115.0,1951,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2901.7,4068.508,1759091.0781,0.0,1284136487.0363
115.0,1951,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,480.3,480.3,170960.4451,0.0,124801124.9062
115.0,1951,60.0,179.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,619.5,619.5,218849.8357,0.0,159760380.0975
115.0,1951,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,909.7494,103.6382,1331.0,858.9658,351609.591,0.0,256675001.43
115.0,1951,60.0,179.4959,11月,低于防破坏线-保证出力,909.7494,103.6382,780.104,101.3462,673.0,803.6961,351609.591,0.0,256675001.43
115.0,1951,60.0,179.4959,12月,低于防破坏线-保证出力,780.104,101.3462,1169.04,108.2222,1160.0,767.9411,351609.591,0.0,256675001.43
115.0,1951,60.0,179.4959,1月,低于防破坏线-保证出力,1169.04,108.2222,1104.2174,107.0762,658.7,729.1565,351609.591,0.0,256675001.43
115.0,1951,60.0,179.4959,2月,优化区-枚举月末库容,1104.2174,107.0762,1726.515,115.0,1127.7,505.4024,262895.9061,0.0,191914011.4736
115.0,1951,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2568.6,2568.6,1348574.8429,0.0,984459635.3279
115.0,1952,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2001.0,2545.5104,1272521.6271,0.0,928940787.7583
115.0,1952,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,5399.3,3680.9141,1776012.1853,1284.5524,1296488895.259
115.0,1952,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3781.3,3532.4662,1776776.2932,242.8299,1297046694.0045
115.0,1952,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3677.0,3532.4662,1776776.2932,138.5299,1297046694.0045
115.0,1952,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,4378.3,649.8766,348264.4732,3722.4195,254233065.4541
115.0,1952,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,443.0262,92.21,2768.3,3935.108,1703517.9655,0.0,1243568114.8052
115.0,1952,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2659.7,740.7813,351609.591,635.4299,256675001.43
115.0,1952,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1018.3,1018.3,550981.6857,0.0,402216630.5385
115.0,1952,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,693.3,693.3,378353.8464,0.0,276198307.8501
115.0,1952,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,580.3,580.3,317801.237,0.0,231994902.9881
115.0,1952,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,833.0,833.0,452738.0631,0.0,330498786.0462
115.0,1952,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,3003.7,3003.7,1565494.0476,0.0,1142810654.7736
115.0,1953,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1454.2598,112.0207,2478.0,2750.2552,1404606.8929,0.0,1025363031.827
115.0,1953,60.0,179.4959,5月,汛限线附近-满发,1454.2598,112.0207,1194.9691,108.6806,3517.3,3777.7684,1794959.0,0.0,1310320070.0
115.0,1953,60.0,179.4959,6月,辅助线3区,1194.9691,108.6806,624.5296,97.6287,2864.3,3438.5131,1434121.6478,0.0,1046908802.8575
115.0,1953,60.0,179.4959,7月,低于防破坏线-保证出力,624.5296,97.6287,1545.0115,113.0138,1665.0,740.2699,351609.591,0.0,256675001.43
115.0,1953,60.0,179.4959,8月,低于防破坏线-保证出力,1545.0115,113.0138,1609.8342,113.7232,875.3,653.5949,348245.3341,150.8786,254219093.9108
115.0,1953,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,443.0262,92.21,1020.3,2187.108,983097.9453,0.0,717661500.061
115.0,1953,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2286.4,740.7813,351609.591,262.1299,256675001.43
115.0,1953,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2395.0,2395.0,1261190.4388,0.0,920669020.3457
115.0,1953,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,847.6,847.6,460511.3816,0.0,336173308.568
115.0,1953,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1449.3,1449.3,776777.6977,0.0,567047719.3575
115.0,1953,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1085.7,1085.7,586493.5532,0.0,428140293.8416
115.0,1953,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1493.1534,112.4463,1072.0,1305.3616,687622.4208,0.0,501964367.1579
115.0,1954,60.0,179.4959,4月,汛限线附近-满发,1493.1534,112.4463,1194.9691,108.6806,3461.7,3764.1392,1794959.0,0.0,1310320070.0
115.0,1954,60.0,179.4959,5月,汛限线附近-满发,1194.9691,108.6806,1609.8342,113.7232,5833.7,3676.2269,1776036.3118,1736.6041,1296506507.593
115.0,1954,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,6961.0,3532.4662,1776776.2932,3422.5299,1297046694.0045
115.0,1954,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,9361.7,3532.4662,1776776.2932,5823.2299,1297046694.0045
115.0,1954,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,5366.7,649.8766,348264.4732,4710.8195,254233065.4541
115.0,1954,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,868.0,764.2837,411561.2008,0.0,300439676.5968
115.0,1954,60.0,179.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1609.8342,113.7232,546.3,650.6532,351609.591,0.0,256675001.43
115.0,1954,60.0,179.4959,11月,低于防破坏线-保证出力,1609.8342,113.7232,1350.5435,110.8858,407.7,672.3954,351609.591,0.0,256675001.43
115.0,1954,60.0,179.4959,12月,低于防破坏线-保证出力,1350.5435,110.8858,1065.3238,106.3886,423.7,712.7006,351609.591,0.0,256675001.43
115.0,1954,60.0,179.4959,1月,低于防破坏线-保证出力,1065.3238,106.3886,676.3878,99.1768,407.7,796.2274,351609.591,0.0,256675001.43
115.0,1954,60.0,179.4959,2月,低于防破坏线-保证出力,676.3878,99.1768,443.0262,92.21,596.4,829.7616,314844.3606,0.0,229836383.2212
115.0,1954,60.0,179.4959,3月,低于防破坏线-保证出力,443.0262,92.21,676.3878,99.1768,1160.3,931.2576,351609.591,0.0,256675001.43
115.0,1955,60.0,179.4959,4月,辅助线1区,676.3878,99.1768,443.0262,92.21,1511.0,1744.3616,643246.316,0.0,469569810.6469
115.0,1955,60.0,179.4959,5月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,5308.7,740.7813,345449.3769,3395.1068,252178045.1205
115.0,1955,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5540.7,3532.4662,1776776.2932,2002.2299,1297046694.0045
115.0,1955,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1677.0,2843.808,1261245.7947,0.0,920709430.1494
115.0,1955,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,1975.3,747.56,348524.3472,54.9281,254422773.469
115.0,1955,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1454.2598,112.0207,901.3,1056.8744,552203.1637,0.0,403108309.5311
115.0,1955,60.0,179.4959,10月,低于防破坏线-保证出力,1454.2598,112.0207,1207.9337,108.9098,439.0,691.1746,351609.591,0.0,256675001.43
115.0,1955,60.0,179.4959,11月,低于防破坏线-保证出力,1207.9337,108.9098,1726.515,115.0,1190.0,673.7987,351609.591,0.0,256675001.43
115.0,1955,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,452.0,452.0,248725.1692,0.0,181569373.5385
115.0,1955,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,511.0,511.0,280534.4141,0.0,204790122.2949
115.0,1955,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,609.4,609.4,333436.3789,0.0,243408556.5824
115.0,1955,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,915.3,915.3,496483.2923,0.0,362432803.3678
115.0,1956,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2433.0,2977.5104,1477105.1412,0.0,1078286753.112
115.0,1956,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,6085.0,3680.9141,1776012.1853,1970.2524,1296488895.259
115.0,1956,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2780.7,3947.508,1708689.6979,0.0,1247343479.4371
115.0,1956,60.0,179.4959,7月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,922.7,922.7,321667.1315,0.0,234817005.9782
115.0,1956,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,922.7139,103.8674,1335.0,857.4617,351609.591,0.0,256675001.43
115.0,1956,60.0,179.4959,9月,低于防破坏线-保证出力,922.7139,103.8674,702.3168,99.9509,588.3,813.5186,351609.591,0.0,256675001.43
115.0,1956,60.0,179.4959,10月,低于防破坏线-保证出力,702.3168,99.9509,443.0262,92.21,387.0,646.2907,249282.1155,0.0,181975944.3234
115.0,1956,60.0,179.4959,11月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,441.3,441.3,157453.6901,0.0,114941193.7562
115.0,1956,60.0,179.4959,12月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,330.3,330.3,118696.099,0.0,86648152.2525
115.0,1956,60.0,179.4959,1月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,440.0,440.0,157002.3231,0.0,114611695.8462
115.0,1956,60.0,179.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,869.0,869.0,303556.7404,0.0,221596420.4808
115.0,1956,60.0,179.4959,3月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,858.9,858.9,300142.0764,0.0,219103715.8057
115.0,1957,60.0,179.4959,4月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2213.7,740.7813,345449.3769,300.1068,252178045.1205
115.0,1957,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3863.0,3532.4662,1776776.2932,324.5299,1297046694.0045
115.0,1957,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2716.3,3883.108,1681816.6287,0.0,1227726138.9841
115.0,1957,60.0,179.4959,7月,低于防破坏线-保证出力,443.0262,92.21,559.707,95.6934,1082.3,971.0236,351609.591,0.0,256675001.43
115.0,1957,60.0,179.4959,8月,低于防破坏线-保证出力,559.707,95.6934,1609.8342,113.7232,3519.7,726.9944,345564.0264,1736.5745,252261739.3
115.0,1957,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,473.3,356.6192,195045.4505,0.0,142383178.8671
115.0,1957,60.0,179.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1557.9761,113.1557,484.0,652.8666,351609.591,0.0,256675001.43
115.0,1957,60.0,179.4959,11月,低于防破坏线-保证出力,1557.9761,113.1557,1596.8697,113.5813,703.0,660.1663,351609.591,0.0,256675001.43
115.0,1957,60.0,179.4959,12月,优化区-枚举月末库容,1596.8697,113.5813,1726.515,115.0,1238.2,1108.5547,591824.2795,0.0,432031724.0253
115.0,1957,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,719.0,719.0,392064.948,0.0,286207412.04
115.0,1957,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,840.8,840.8,456891.6255,0.0,333530886.5982
115.0,1957,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1075.6,1075.6,581179.6099,0.0,424261115.2326
115.0,1958,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,1550.7,2095.2104,1056158.8993,0.0,770995996.5173
115.0,1958,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,5788.3,3680.9141,1776012.1853,1673.5524,1296488895.259
115.0,1958,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2195.7,3362.508,1463357.6668,0.0,1068251096.7864
115.0,1958,60.0,179.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,3980.3,740.7813,345449.3769,2066.7068,252178045.1205
115.0,1958,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,3151.7,649.8766,348264.4732,2495.8195,254233065.4541
115.0,1958,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,533.7779,94.9193,1681.0,2757.0563,1243697.6966,0.0,907899318.5257
115.0,1958,60.0,179.4959,10月,低于防破坏线-保证出力,533.7779,94.9193,1726.515,115.0,1929.0,730.0124,351609.591,6.2505,256675001.43
115.0,1958,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,569.7,569.7,312098.808,0.0,227832129.8181
115.0,1958,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,401.0,401.0,221106.7731,0.0,161407944.3462
115.0,1958,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,436.3,436.3,240235.1144,0.0,175371633.5476
115.0,1958,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1650.5,1650.5,881096.7809,0.0,643200650.0899
115.0,1958,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2197.3,2197.3,1161145.9728,0.0,847636560.1562
115.0,1959,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2202.3,2746.8104,1368153.2299,0.0,998751857.797
115.0,1959,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4255.0,3680.9141,1776012.1853,140.2524,1296488895.259
115.0,1959,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4533.0,3532.4662,1776776.2932,994.5299,1297046694.0045
115.0,1959,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1940.7,3107.508,1371232.9908,0.0,1001000083.2648
115.0,1959,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,667.0,667.0,235091.487,0.0,171616785.51
115.0,1959,60.0,179.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,449.7,449.7,160368.4395,0.0,117068960.8069
115.0,1959,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,425.3,425.3,151893.2778,0.0,110882092.7715
115.0,1959,60.0,179.4959,11月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,846.6,846.6,295980.0214,0.0,216065415.5995
115.0,1959,60.0,179.4959,12月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,811.7,811.7,284149.0717,0.0,207428822.3466
115.0,1959,60.0,179.4959,1月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,593.3,593.3,209858.4569,0.0,153196673.5151
115.0,1959,60.0,179.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,634.1,634.1,223850.1722,0.0,163410625.7279
115.0,1959,60.0,179.4959,3月,低于防破坏线-保证出力,443.0262,92.21,1117.1819,107.3054,1501.0,821.5275,351609.591,0.0,256675001.43
115.0,1960,60.0,179.4959,4月,辅助线3区,1117.1819,107.3054,443.0262,92.21,1565.3,2239.4558,922625.2367,0.0,673516422.7689
115.0,1960,60.0,179.4959,5月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,3027.3,740.7813,345449.3769,1113.7068,252178045.1205
115.0,1960,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,961.6075,104.555,3157.0,3808.5598,1794959.0,0.0,1310320070.0
115.0,1960,60.0,179.4959,7月,低于防破坏线-保证出力,961.6075,104.555,1609.8342,113.7232,3595.0,689.1253,348062.4476,2251.6441,254085586.7642
115.0,1960,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,824.7,649.8766,348264.4732,168.8195,254233065.4541
115.0,1960,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,402.1,298.3837,163506.2398,0.0,119359555.0903
115.0,1960,60.0,179.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1402.4017,111.4532,347.0,662.9857,351609.591,0.0,256675001.43
115.0,1960,60.0,179.4959,11月,低于防破坏线-保证出力,1402.4017,111.4532,1311.6499,110.4602,594.3,687.6273,351609.591,0.0,256675001.43
115.0,1960,60.0,179.4959,12月,低于防破坏线-保证出力,1311.6499,110.4602,1026.4302,105.701,432.3,721.4868,351609.591,0.0,256675001.43
115.0,1960,60.0,179.4959,1月,低于防破坏线-保证出力,1026.4302,105.701,598.6006,96.8546,381.7,813.3774,351609.591,0.0,256675001.43
115.0,1960,60.0,179.4959,2月,低于防破坏线-保证出力,598.6006,96.8546,443.0262,92.21,634.2,789.7744,292305.9666,0.0,213383355.5823
115.0,1960,60.0,179.4959,3月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2153.3,740.7813,351609.591,129.0299,256675001.43
115.0,1961,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1609.8342,113.7232,4192.3,4308.9808,1794959.0,0.0,1310320070.0
115.0,1961,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2079.0,3245.808,1428444.262,0.0,1042764311.2381
115.0,1961,60.0,179.4959,6月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2612.0,740.7813,345449.3769,698.4068,252178045.1205
115.0,1961,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,643.7,1810.508,820406.3377,0.0,598896626.5256
115.0,1961,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,455.9907,92.597,1022.3,1005.6079,351609.591,0.0,256675001.43
115.0,1961,60.0,179.4959,9月,低于防破坏线-保证出力,455.9907,92.597,443.0262,92.21,536.3,549.2645,195597.1945,0.0,142785951.9647
115.0,1961,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,997.4,997.4,346734.3714,0.0,253116091.0995
115.0,1961,60.0,179.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2668.3,740.7813,351609.591,644.0299,256675001.43
115.0,1961,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,926.7,926.7,502528.8087,0.0,366846030.3847
115.0,1961,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,919.7,919.7,498817.0523,0.0,364136448.1678
115.0,1961,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,558.7,558.7,306177.1538,0.0,223509322.2521
115.0,1961,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1198.7,1198.7,645914.7164,0.0,471517742.971
115.0,1962,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2132.7,2677.2104,1335171.2407,0.0,974675005.7239
115.0,1962,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4852.0,3680.9141,1776012.1853,737.2524,1296488895.259
115.0,1962,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4776.0,3532.4662,1776776.2932,1237.5299,1297046694.0045
115.0,1962,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2869.0,4035.808,1745481.7861,0.0,1274201703.8734
115.0,1962,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1363.5081,111.0276,1711.7,786.7242,351609.591,0.0,256675001.43
115.0,1962,60.0,179.4959,9月,低于防破坏线-保证出力,1363.5081,111.0276,1609.8342,113.7232,912.7,671.5924,351609.591,0.0,256675001.43
115.0,1962,60.0,179.4959,10月,低于防破坏线-保证出力,1609.8342,113.7232,1726.515,115.0,1149.7,649.8766,351609.591,383.1426,256675001.43
115.0,1962,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1439.3,1439.3,771583.3477,0.0,563255843.8575
