正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
115.0,1962,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,970.0,970.0,525460.1923,0.0,383585940.3846
115.0,1962,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,461.0,461.0,253587.2346,0.0,185118681.2692
115.0,1962,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,521.9,521.9,286394.4316,0.0,209067935.0512
115.0,1962,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,592.9,592.9,324574.6265,0.0,236939477.3669
115.0,1963,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1246.8273,109.5974,2097.7,2577.3877,1295484.5932,0.0,945703753.0486
115.0,1963,60.0,179.4959,5月,汛限线附近-满发,1246.8273,109.5974,1609.8342,113.7232,4071.7,3694.6602,1793579.387,8.029,1309312952.5298
115.0,1963,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,790.7,1957.508,884138.2399,0.0,645420915.0946
115.0,1963,60.0,179.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2931.0,740.7813,345449.3769,1017.4068,252178045.1205
115.0,1963,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1608.0,649.8766,348264.4732,952.1195,254233065.4541
115.0,1963,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1311.6499,110.4602,316.3,614.4843,320974.551,0.0,234311422.2655
115.0,1963,60.0,179.4959,10月,低于防破坏线-保证出力,1311.6499,110.4602,1726.515,115.0,1083.5,667.3483,351609.591,1.2867,256675001.43
115.0,1963,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1576.3,1576.3,842698.5343,0.0,615169930.047
115.0,1963,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1563.3,1563.3,835959.328,0.0,610250309.4177
115.0,1963,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,710.0,710.0,387265.95,0.0,282704143.5
115.0,1963,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1212.0,1212.0,652896.2108,0.0,476614233.8919
115.0,1963,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,2725.0,3217.6523,1597428.9011,0.0,1166123097.8391
115.0,1964,60.0,179.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,5893.3,3662.2389,1776108.3126,1849.0858,1296559068.2129
115.0,1964,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4065.0,3532.4662,1776776.2932,526.5299,1297046694.0045
115.0,1964,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5291.7,3532.4662,1776776.2932,1753.2299,1297046694.0045
115.0,1964,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1989.7,3156.508,1391540.2658,0.0,1015824394.069
115.0,1964,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2066.0,740.7813,345449.3769,152.4068,252178045.1205
115.0,1964,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1246.8273,109.5974,1231.0,1594.0069,807661.3779,0.0,589592805.8608
115.0,1964,60.0,179.4959,10月,低于防破坏线-保证出力,1246.8273,109.5974,1726.515,115.0,1154.0,671.2743,351609.591,3.038,256675001.43
115.0,1964,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,920.0,920.0,498976.1538,0.0,364252592.3077
115.0,1964,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,515.7,515.7,283061.8457,0.0,206635147.3835
115.0,1964,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,538.0,538.0,295040.5795,0.0,215379623.0256
115.0,1964,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,557.5,557.5,305530.9062,0.0,223037561.5625
115.0,1964,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1050.0,1050.0,567698.6538,0.0,414420017.3077
115.0,1965,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2631.0,3175.5104,1569986.0451,0.0,1146089812.9444
115.0,1965,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,4338.3,3680.9141,1776012.1853,223.5524,1296488895.259
115.0,1965,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3568.0,3573.6341,1794959.0,0.0,1310320070.0
115.0,1965,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1986.0,3152.808,1390008.284,0.0,1014706047.3548
115.0,1965,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2153.0,740.7813,345449.3769,239.4068,252178045.1205
115.0,1965,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,443.0262,92.21,1214.0,2380.808,1065839.5191,0.0,778062848.9653
115.0,1965,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,1726.515,115.0,2367.0,740.7813,351609.591,342.7299,256675001.43
115.0,1965,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1282.0,1282.0,689573.9405,0.0,503388976.5946
115.0,1965,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1180.4,1180.4,636301.9576,0.0,464500429.0638
115.0,1965,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,706.7,706.7,385505.6274,0.0,281419107.9801
115.0,1965,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1107.5,1107.5,597954.1587,0.0,436506535.8173
115.0,1965,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1661.6923,114.2906,720.5,785.3227,424977.1821,0.0,310233342.9402
115.0,1966,60.0,179.4959,4月,优化区-枚举月末库容,1661.6923,114.2906,468.9552,92.9841,2902.0,4094.7371,1793933.2798,0.0,1309571294.2702
115.0,1966,60.0,179.4959,5月,辅助线1区,468.9552,92.9841,1013.4656,105.4718,2275.7,1734.0778,712446.9433,0.0,520086268.5725
115.0,1966,60.0,179.4959,6月,辅助线3区,1013.4656,105.4718,1609.8342,113.7232,3567.7,2969.2663,1434121.6478,0.0,1046908802.8575
115.0,1966,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4694.3,3532.4662,1776776.2932,1155.8299,1297046694.0045
115.0,1966,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1519.0825,112.7301,577.0,661.5638,351609.591,0.0,256675001.43
115.0,1966,60.0,179.4959,9月,低于防破坏线-保证出力,1519.0825,112.7301,1220.8982,109.139,386.3,685.8978,351609.591,0.0,256675001.43
115.0,1966,60.0,179.4959,10月,低于防破坏线-保证出力,1220.8982,109.139,1363.5081,111.0276,844.2,695.4581,351609.591,0.0,256675001.43
115.0,1966,60.0,179.4959,11月,低于防破坏线-保证出力,1363.5081,111.0276,1182.0046,108.4514,518.7,698.2943,351609.591,0.0,256675001.43
115.0,1966,60.0,179.4959,12月,低于防破坏线-保证出力,1182.0046,108.4514,870.8558,102.9506,438.3,755.9292,351609.591,0.0,256675001.43
115.0,1966,60.0,179.4959,1月,低于防破坏线-保证出力,870.8558,102.9506,443.0262,92.21,408.7,836.5296,337979.1224,0.0,246724759.327
115.0,1966,60.0,179.4959,2月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,791.6,791.6,277331.3605,0.0,202451893.1504
115.0,1966,60.0,179.4959,3月,低于防破坏线-保证出力,443.0262,92.21,948.643,104.3258,1351.7,851.2615,351609.591,0.0,256675001.43
115.0,1967,60.0,179.4959,4月,辅助线2区,948.643,104.3258,572.6715,96.0805,2272.7,2647.1739,1073284.2955,0.0,783497535.715
115.0,1967,60.0,179.4959,5月,辅助线1区,572.6715,96.0805,1609.8342,113.7232,6585.7,1500.333,699970.4226,4042.2004,510978408.528
115.0,1967,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5330.3,3532.4662,1776776.2932,1791.8299,1297046694.0045
115.0,1967,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2426.0,3592.808,1560266.3268,0.0,1138994418.5954
115.0,1967,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2843.7,740.7813,345449.3769,930.1068,252178045.1205
115.0,1967,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,987.5366,105.0134,1849.0,2471.2976,1201318.8785,0.0,876962781.2927
115.0,1967,60.0,179.4959,10月,低于防破坏线-保证出力,987.5366,105.0134,1726.515,115.0,1427.0,687.4625,351609.591,0.5591,256675001.43
115.0,1967,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1559.7,1559.7,834092.4668,0.0,608887500.7275
115.0,1967,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1011.7,1011.7,547497.8757,0.0,399673449.2385
115.0,1967,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,703.7,703.7,383905.0128,0.0,280250659.3221
115.0,1967,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,718.3,718.3,391691.7914,0.0,285935007.7001
115.0,1967,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1545.0115,113.0138,2362.0,2543.5035,1314505.363,0.0,959588914.9993
115.0,1968,60.0,179.4959,4月,汛限线附近-满发,1545.0115,113.0138,1609.8342,113.7232,3659.0,3593.7727,1794959.0,0.0,1310320070.0
115.0,1968,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,1272.7563,110.0345,3349.7,3692.3572,1794959.0,0.0,1310320070.0
115.0,1968,60.0,179.4959,6月,汛限线附近-满发,1272.7563,110.0345,1609.8342,113.7232,4065.3,3668.8471,1785852.3298,53.3711,1303672200.7816
115.0,1968,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4343.7,3532.4662,1776776.2932,805.2299,1297046694.0045
115.0,1968,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2122.7,649.8766,348264.4732,1466.8195,254233065.4541
115.0,1968,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1389.4371,111.3114,1955.3,2175.6971,1104259.7915,0.0,806109647.7977
115.0,1968,60.0,179.4959,10月,低于防破坏线-保证出力,1389.4371,111.3114,1726.515,115.0,994.7,663.019,351609.591,0.0,256675001.43
115.0,1968,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1605.3,1605.3,857719.5228,0.0,626135251.6787
115.0,1968,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,844.7,844.7,458967.81,0.0,335046501.2832
115.0,1968,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1027.0,1027.0,555572.24,0.0,405567735.2
115.0,1968,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,607.0,607.0,332147.972,0.0,242468019.56
115.0,1968,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1017.6,1017.6,550612.2447,0.0,401946938.6142
115.0,1969,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1428.3307,111.737,1371.7,1669.8843,867951.6154,0.0,633604679.271
115.0,1969,60.0,179.4959,5月,汛限线附近-满发,1428.3307,111.737,1104.2174,107.0762,3499.7,3824.3956,1794959.0,0.0,1310320070.0
115.0,1969,60.0,179.4959,6月,辅助线3区,1104.2174,107.0762,1441.2953,111.8789,3335.0,2991.6362,1434121.6478,0.0,1046908802.8575
115.0,1969,60.0,179.4959,7月,汛限线附近-满发,1441.2953,111.8789,1609.8342,113.7232,7595.0,3589.4502,1776482.9786,3831.0069,1296832574.3624
115.0,1969,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,4693.3,649.8766,348264.4732,4037.4195,254233065.4541
115.0,1969,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1233.8627,109.3682,1673.0,2048.9715,1027568.3235,0.0,750124876.1604
115.0,1969,60.0,179.4959,10月,低于防破坏线-保证出力,1233.8627,109.3682,1726.515,115.0,1160.1,672.3657,351609.591,0.0,256675001.43
115.0,1969,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1533.3,1533.3,820393.9414,0.0,598887577.2104
115.0,1969,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,556.7,556.7,305100.0474,0.0,222723034.5801
115.0,1969,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,508.7,508.7,279297.235,0.0,203886981.5219
115.0,1969,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,943.2,943.2,511272.8784,0.0,373229201.232
115.0,1969,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1202.0,1202.0,647647.3459,0.0,472782562.5405
115.0,1970,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,3094.0,3638.5104,1774899.8821,0.0,1295676913.9608
115.0,1970,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,5846.0,3680.9141,1776012.1853,1731.2524,1296488895.259
115.0,1970,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2818.3,3985.108,1724364.1873,0.0,1258785856.7414
115.0,1970,60.0,179.4959,7月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,6659.0,740.7813,345449.3769,4745.4068,252178045.1205
115.0,1970,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1082.3,649.8766,348264.4732,426.4195,254233065.4541
115.0,1970,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1713.5505,114.8581,1952.7,1848.9837,972101.9746,0.0,709634441.4839
115.0,1970,60.0,179.4959,10月,低于防破坏线-保证出力,1713.5505,114.8581,1726.515,115.0,655.7,644.0923,351609.591,0.0,256675001.43
115.0,1970,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,499.7,499.7,274453.8827,0.0,200351334.3373
115.0,1970,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,964.7,964.7,522655.9823,0.0,381538867.0678
115.0,1970,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,767.3,767.3,417772.5216,0.0,304973940.7461
115.0,1970,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1136.3,1136.3,613105.1759,0.0,447566778.3764
115.0,1970,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1059.0,1059.0,572440.0062,0.0,417881204.4923
115.0,1971,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2573.0,3117.5104,1542847.5276,0.0,1126278695.1692
115.0,1971,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1532.047,112.8719,4101.3,3753.6234,1794959.0,0.0,1310320070.0
115.0,1971,60.0,179.4959,6月,汛限线附近-满发,1532.047,112.8719,1609.8342,113.7232,5048.0,3558.5334,1776642.1169,1405.6755,1296948745.3437
115.0,1971,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1554.0,2720.808,1209685.5927,0.0,883070482.7046
115.0,1971,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1169.04,108.2222,1537.0,815.3338,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,9月,低于防破坏线-保证出力,1169.04,108.2222,1454.2598,112.0207,978.7,693.3075,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,10月,低于防破坏线-保证出力,1454.2598,112.0207,1519.0825,112.7301,736.0,671.2806,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,11月,低于防破坏线-保证出力,1519.0825,112.7301,1441.2953,111.8789,595.0,672.0182,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,12月,低于防破坏线-保证出力,1441.2953,111.8789,1117.1819,107.3054,377.7,697.2652,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,1月,低于防破坏线-保证出力,1117.1819,107.3054,767.1395,101.117,428.0,776.6793,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,2月,低于防破坏线-保证出力,767.1395,101.117,663.4232,98.7898,743.2,841.0999,351609.591,0.0,256675001.43
115.0,1971,60.0,179.4959,3月,低于防破坏线-保证出力,663.4232,98.7898,948.643,104.3258,1098.7,814.9088,351609.591,0.0,256675001.43
115.0,1972,60.0,179.4959,4月,辅助线2区,948.643,104.3258,1609.8342,113.7232,3129.3,2179.5547,1062065.4467,282.5502,775307776.0928
115.0,1972,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3789.3,3532.4662,1776776.2932,250.8299,1297046694.0045
115.0,1972,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2369.0,3535.808,1536320.7235,0.0,1121514128.1439
115.0,1972,60.0,179.4959,7月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,756.3,756.3,265418.1153,0.0,193755224.1471
115.0,1972,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,322.7,322.7,116036.3665,0.0,84706547.5725
115.0,1972,60.0,179.4959,9月,低于防破坏线-保证出力,443.0262,92.21,494.8843,93.7582,1048.0,990.3069,351609.591,0.0,256675001.43
115.0,1972,60.0,179.4959,10月,低于防破坏线-保证出力,494.8843,93.7582,1726.515,115.0,2658.7,734.588,351609.591,692.4813,256675001.43
115.0,1972,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2610.0,2610.0,1369333.7234,0.0,999613618.0851
115.0,1972,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,849.3,849.3,461416.1317,0.0,336833776.1185
115.0,1972,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1016.9,1016.9,550242.7909,0.0,401677237.3345
115.0,1972,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1660.7,1660.7,886366.3224,0.0,647047415.3226
115.0,1972,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1350.5435,110.8858,1314.7,1690.6715,872275.4974,0.0,636761113.0697
115.0,1973,60.0,179.4959,4月,汛限线附近-满发,1350.5435,110.8858,1194.9691,108.6806,3661.3,3817.6665,1794959.0,0.0,1310320070.0
115.0,1973,60.0,179.4959,5月,汛限线附近-满发,1194.9691,108.6806,1609.8342,113.7232,4740.3,3676.2269,1776036.3118,643.2041,1296506507.593
115.0,1973,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5825.3,3532.4662,1776776.2932,2286.8299,1297046694.0045
115.0,1973,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,2332.7,3499.508,1521057.5759,0.0,1110372030.4212
115.0,1973,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,1609.8342,113.7232,2059.0,740.7813,345449.3769,145.4068,252178045.1205
115.0,1973,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1557.9761,113.1557,3252.3,3304.1581,1669821.6786,0.0,1218969825.3968
115.0,1973,60.0,179.4959,10月,低于防破坏线-保证出力,1557.9761,113.1557,1726.515,115.0,819.7,652.9508,351609.591,0.0,256675001.43
115.0,1973,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,581.0,581.0,318177.678,0.0,232269704.94
115.0,1973,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,413.7,413.7,227994.8965,0.0,166436274.445
115.0,1973,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,462.7,462.7,254505.2283,0.0,185788816.6553
115.0,1973,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,727.7,727.7,396701.3616,0.0,289591993.9461
115.0,1973,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,488.0,488.0,268152.2462,0.0,195751139.6923
115.0,1974,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1428.3307,111.737,2423.7,2721.8843,1387533.2998,0.0,1012899308.8699
115.0,1974,60.0,179.4959,5月,汛限线附近-满发,1428.3307,111.737,1117.1819,107.3054,3503.0,3819.4129,1794959.0,0.0,1310320070.0
115.0,1974,60.0,179.4959,6月,辅助线3区,1117.1819,107.3054,1493.1534,112.4463,3349.7,2973.8421,1434121.6478,0.0,1046908802.8575
115.0,1974,60.0,179.4959,7月,汛限线附近-满发,1493.1534,112.4463,1609.8342,113.7232,5591.0,3571.7161,1776574.2616,1896.5992,1296899210.9493
115.0,1974,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,1386.7,649.8766,348264.4732,730.8195,254233065.4541
115.0,1974,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1285.7209,110.1764,501.3,825.4133,427296.2566,0.0,311926267.3181
115.0,1974,60.0,179.4959,10月,低于防破坏线-保证出力,1285.7209,110.1764,1726.515,115.0,1105.7,669.1711,351609.591,0.0,256675001.43
115.0,1974,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,353.3,353.3,195172.8396,0.0,142476172.8912
115.0,1974,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,361.3,361.3,199529.2683,0.0,145656365.8553
115.0,1974,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,371.7,371.7,205188.455,0.0,149787572.1219
115.0,1974,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,472.7,472.7,259902.6411,0.0,189728928.0142
115.0,1974,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,661.7,661.7,361464.2784,0.0,263868923.2101
115.0,1975,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1182.0046,108.4514,2453.3,2997.8104,1486658.4415,0.0,1085260662.3018
115.0,1975,60.0,179.4959,5月,汛限线附近-满发,1182.0046,108.4514,1609.8342,113.7232,7544.7,3680.9141,1776012.1853,3429.9524,1296488895.259
115.0,1975,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4125.0,3532.4662,1776776.2932,586.5299,1297046694.0045
115.0,1975,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,443.0262,92.21,1237.0,2403.808,1075636.2122,0.0,785214434.8982
115.0,1975,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,827.3,827.3,289441.3417,0.0,211292179.4466
115.0,1975,60.0,179.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,640.7,640.7,226108.2197,0.0,165059000.3591
115.0,1975,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,626.7,626.7,221316.6609,0.0,161561162.4351
115.0,1975,60.0,179.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1272.7563,110.0345,1633.0,799.3503,351609.591,0.0,256675001.43
115.0,1975,60.0,179.4959,12月,低于防破坏线-保证出力,1272.7563,110.0345,1207.9337,108.9098,640.7,705.104,351609.591,0.0,256675001.43
115.0,1975,60.0,179.4959,1月,低于防破坏线-保证出力,1207.9337,108.9098,844.9267,102.4922,394.3,754.8026,351609.591,0.0,256675001.43
115.0,1975,60.0,179.4959,2月,低于防破坏线-保证出力,844.9267,102.4922,650.4587,98.4028,638.3,831.9095,351609.591,0.0,256675001.43
115.0,1975,60.0,179.4959,3月,低于防破坏线-保证出力,650.4587,98.4028,961.6075,104.555,1125.3,814.7946,351609.591,0.0,256675001.43
115.0,1976,60.0,179.4959,4月,辅助线2区,961.6075,104.555,909.7494,103.6382,2422.7,2480.4373,1073284.2955,0.0,783497535.715
115.0,1976,60.0,179.4959,5月,辅助线3区,909.7494,103.6382,1609.8342,113.7232,4362.3,2965.982,1417698.947,690.2293,1034920231.323
115.0,1976,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5141.7,3532.4662,1776776.2932,1603.2299,1297046694.0045
115.0,1976,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4063.3,3532.4662,1776776.2932,524.8299,1297046694.0045
115.0,1976,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,978.7,649.8766,348264.4732,322.8195,254233065.4541
115.0,1976,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1194.9691,108.6806,805.7,1220.5651,620593.1676,0.0,453033012.3243
115.0,1976,60.0,179.4959,10月,低于防破坏线-保证出力,1194.9691,108.6806,1726.515,115.0,1209.0,674.4493,351609.591,3.0049,256675001.43
115.0,1976,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1640.0,1640.0,875670.0,0.0,639239100.0
115.0,1976,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.3,585.3,320489.736,0.0,233957507.2581
115.0,1976,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,487.0,487.0,267613.3679,0.0,195357758.6026
115.0,1976,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,885.0,885.0,480398.4231,0.0,350690848.8462
115.0,1976,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1233.8627,109.3682,1218.0,1710.6523,872947.052,0.0,637251347.9507
115.0,1977,60.0,179.4959,4月,汛限线附近-满发,1233.8627,109.3682,1609.8342,113.7232,4916.0,3662.2389,1776108.3126,871.7858,1296559068.2129
115.0,1977,60.0,179.4959,5月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,5442.0,3532.4662,1776776.2932,1903.5299,1297046694.0045
115.0,1977,60.0,179.4959,6月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,6707.0,3532.4662,1776776.2932,3168.5299,1297046694.0045
115.0,1977,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4276.0,3532.4662,1776776.2932,737.5299,1297046694.0045
115.0,1977,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2208.0,649.8766,348264.4732,1552.1195,254233065.4541
115.0,1977,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1026.4302,105.701,968.0,1551.404,770858.0941,0.0,562726408.7024
115.0,1977,60.0,179.4959,10月,低于防破坏线-保证出力,1026.4302,105.701,1726.515,115.0,1389.0,684.9835,351609.591,3.9317,256675001.43
115.0,1977,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1970.0,1970.0,1045260.1111,0.0,763039881.1111
115.0,1977,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.0,585.0,320328.45,0.0,233839768.5
115.0,1977,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.3,743.3,405008.4864,0.0,295656195.0501
115.0,1977,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,563.7,563.7,308869.3248,0.0,225474607.0821
115.0,1977,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,613.7,613.7,335744.2848,0.0,245093327.8821
115.0,1978,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,715.2814,100.2002,1068.3,2079.5336,997626.8817,0.0,728267623.6187
115.0,1978,60.0,179.4959,5月,辅助线2区,715.2814,100.2002,1454.2598,112.0207,3092.0,2347.8573,1073284.2955,0.0,783497535.715
115.0,1978,60.0,179.4959,6月,汛限线附近-满发,1454.2598,112.0207,1596.8697,113.5813,3773.0,3629.8236,1794959.0,0.0,1310320070.0
115.0,1978,60.0,179.4959,7月,汛限线附近-满发,1596.8697,113.5813,443.0262,92.21,1125.0,2278.8435,1020138.5379,0.0,744701132.6585
115.0,1978,60.0,179.4959,8月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,889.7,889.7,310546.7737,0.0,226699144.8066
115.0,1978,60.0,179.4959,9月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,856.7,856.7,299397.9344,0.0,218560492.112
115.0,1978,60.0,179.4959,10月,低于防破坏线-保证出力,443.0262,92.21,443.0262,92.21,720.3,720.3,253224.9945,0.0,184854245.9631
115.0,1978,60.0,179.4959,11月,低于防破坏线-保证出力,443.0262,92.21,1415.3662,111.5951,1757.7,779.5414,351609.591,0.0,256675001.43
115.0,1978,60.0,179.4959,12月,低于防破坏线-保证出力,1415.3662,111.5951,1506.1179,112.5882,765.0,674.4624,351609.591,0.0,256675001.43
115.0,1978,60.0,179.4959,1月,优化区-枚举月末库容,1506.1179,112.5882,1726.515,115.0,536.7,316.3029,171825.485,0.0,125432604.0851
115.0,1978,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,813.0,813.0,442080.6323,0.0,322718861.5846
115.0,1978,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,724.0,724.0,394729.868,0.0,288152803.64
115.0,1979,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,546.7424,95.3064,858.3,2038.0726,952725.7312,0.0,695489783.8122
115.0,1979,60.0,179.4959,5月,辅助线1区,546.7424,95.3064,1259.7918,109.8266,2344.0,1632.8184,712446.9433,0.0,520086268.5725
115.0,1979,60.0,179.4959,6月,汛限线附近-满发,1259.7918,109.8266,1609.8342,113.7232,6522.0,3652.9743,1776156.0002,2512.9794,1296593880.164
115.0,1979,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,3755.0,3532.4662,1776776.2932,216.5299,1297046694.0045
115.0,1979,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,2051.3,649.8766,348264.4732,1395.4195,254233065.4541
115.0,1979,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,1726.515,115.0,2369.3,2252.6192,1176978.1415,0.0,859194043.2839
115.0,1979,60.0,179.4959,10月,低于防破坏线-保证出力,1726.515,115.0,1674.6569,114.4325,592.3,646.3233,351609.591,0.0,256675001.43
115.0,1979,60.0,179.4959,11月,优化区-枚举月末库容,1674.6569,114.4325,1726.515,115.0,427.3,375.4419,206317.9582,0.0,150612109.5202
115.0,1979,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,385.3,385.3,212581.816,0.0,155184725.6706
115.0,1979,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,444.3,444.3,244562.5996,0.0,178530697.6912
115.0,1979,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,681.3,681.3,371944.0848,0.0,271519181.8821
115.0,1979,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1086.7,1086.7,587019.5411,0.0,428524264.9693
115.0,1980,60.0,179.4959,4月,优化区-枚举月末库容,1726.515,115.0,1493.1534,112.4463,2762.7,2996.0616,1529191.0377,0.0,1116309457.4958
115.0,1980,60.0,179.4959,5月,汛限线附近-满发,1493.1534,112.4463,1259.7918,109.8266,3507.0,3736.8115,1794959.0,0.0,1310320070.0
115.0,1980,60.0,179.4959,6月,汛限线附近-满发,1259.7918,109.8266,1609.8342,113.7232,4527.7,3652.9743,1776156.0002,518.6794,1296593880.164
115.0,1980,60.0,179.4959,7月,汛限线附近-满发,1609.8342,113.7232,1609.8342,113.7232,4561.7,3532.4662,1776776.2932,1023.2299,1297046694.0045
115.0,1980,60.0,179.4959,8月,低于防破坏线-保证出力,1609.8342,113.7232,1609.8342,113.7232,5711.7,649.8766,348264.4732,5055.8195,254233065.4541
115.0,1980,60.0,179.4959,9月,优化区-枚举月末库容,1609.8342,113.7232,793.0686,101.5754,988.3,1805.0656,865516.746,0.0,631827224.5676
115.0,1980,60.0,179.4959,10月,低于防破坏线-保证出力,793.0686,101.5754,1726.515,115.0,1641.3,700.941,351609.591,6.9126,256675001.43
115.0,1980,60.0,179.4959,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,702.0,702.0,382997.862,0.0,279588439.26
115.0,1980,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,674.3,674.3,368202.7962,0.0,268788041.2041
115.0,1980,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,564.3,564.3,309192.3282,0.0,225710399.5641
115.0,1980,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,791.0,791.0,430357.788,0.0,314161185.24
115.0,1980,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,1545.0115,113.0138,1009.7,1191.2035,631922.5299,0.0,461303446.8082
115.0,1981,60.0,179.4959,4月,汛限线附近-满发,1545.0115,113.0138,1065.3238,106.3886,3309.3,3794.2631,1794959.0,0.0,1310320070.0
115.0,1981,60.0,179.4959,5月,辅助线3区,1065.3238,106.3886,1233.8627,109.3682,3288.0,3120.4485,1434121.6478,0.0,1046908802.8575
115.0,1981,60.0,179.4959,6月,辅助线3区,1233.8627,109.3682,948.643,104.3258,2898.0,3186.0498,1434121.6478,0.0,1046908802.8575
115.0,1981,60.0,179.4959,7月,低于防破坏线-保证出力,948.643,104.3258,1480.1889,112.3045,1241.7,710.9278,351609.591,0.0,256675001.43
115.0,1981,60.0,179.4959,8月,低于防破坏线-保证出力,1480.1889,112.3045,1428.3307,111.737,622.0,675.3391,351609.591,0.0,256675001.43
115.0,1981,60.0,179.4959,9月,低于防破坏线-保证出力,1428.3307,111.737,1272.7563,110.0345,537.0,687.9996,351609.591,0.0,256675001.43
115.0,1981,60.0,179.4959,10月,低于防破坏线-保证出力,1272.7563,110.0345,1311.6499,110.4602,729.7,696.2149,351609.591,0.0,256675001.43
115.0,1981,60.0,179.4959,11月,低于防破坏线-保证出力,1311.6499,110.4602,1726.515,115.0,1530.3,667.3483,351609.591,448.0867,256675001.43
115.0,1981,60.0,179.4959,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,636.0,636.0,347703.108,0.0,253823268.84
115.0,1981,60.0,179.4959,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,449.0,449.0,247103.6962,0.0,180385698.1923
115.0,1981,60.0,179.4959,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1670.3,1670.3,891323.9204,0.0,650666461.8982
115.0,1981,60.0,179.4959,3月,优化区-枚举月末库容,1726.515,115.0,443.0262,92.21,1310.3,2593.7888,1178930.9583,0.0,860619599.531
