正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
115.0,1951,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1687.6417,114.5746,3909.0,3947.8733,1374964.0,0.0,1003723720.0
115.0,1951,15.0,137.4964,5月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,2995.0,2630.7371,1371362.8726,354.8228,1001094896.9757
115.0,1951,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,1931.3,2138.6243,1105548.2253,0.0,807050204.4332
115.0,1951,15.0,137.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,2901.7,2683.0546,1373112.3838,14.8388,1002372040.1517
115.0,1951,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,480.3,493.2578,269498.5554,0.0,196733945.411
115.0,1951,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1091.5844,106.8528,619.5,1215.5573,616670.9391,0.0,450169785.5191
115.0,1951,15.0,137.4964,10月,低于防破坏线-保证出力,1091.5844,106.8528,1726.515,115.0,1331.0,700.4671,361352.385,0.0,263787241.05
115.0,1951,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,673.0,673.0,367507.802,0.0,268280695.46
115.0,1951,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1160.0,1160.0,625577.027,0.0,456671229.7297
115.0,1951,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,658.7,658.7,359859.0738,0.0,262697123.8521
115.0,1951,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1127.7,1127.7,608576.3345,0.0,444260724.1899
115.0,1951,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2568.6,2568.6,1348574.8429,0.0,984459635.3279
115.0,1952,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2001.0,2506.3529,1258398.2943,0.0,918630754.8693
115.0,1952,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5399.3,2750.6175,1371198.7723,2172.7628,1000975103.8099
115.0,1952,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3781.3,3794.2578,1374964.0,0.0,1003723720.0
115.0,1952,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,3677.0,2630.7371,1371362.8726,1036.8228,1001094896.9757
115.0,1952,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4378.3,4391.2578,1374964.0,0.0,1003723720.0
115.0,1952,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1713.5572,114.8582,2768.3,2742.3845,1374964.0,0.0,1003723720.0
115.0,1952,15.0,137.4964,10月,低于防破坏线-保证出力,1713.5572,114.8582,1726.515,115.0,2659.7,662.2368,361352.385,1984.5054,263787241.05
115.0,1952,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1018.3,1018.3,550981.6857,0.0,402216630.5385
115.0,1952,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,693.3,693.3,378353.8464,0.0,276198307.8501
115.0,1952,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,580.3,580.3,317801.237,0.0,231994902.9881
115.0,1952,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1311.8665,110.4625,833.0,1247.6485,647528.9391,0.0,472696125.5164
115.0,1952,15.0,137.4964,3月,优化区-枚举月末库容,1311.8665,110.4625,1545.1063,113.0149,3003.7,2770.4602,1372698.7501,0.0,1002070087.5997
115.0,1953,15.0,137.4964,4月,汛限线附近-满发,1545.1063,113.0149,1221.1621,109.1437,2478.0,2799.8073,1374964.0,0.0,1003723720.0
115.0,1953,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,3517.3,2750.6175,1371198.7723,290.7628,1000975103.8099
115.0,1953,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2864.3,2877.2578,1374964.0,0.0,1003723720.0
115.0,1953,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,1665.0,2908.9456,1305676.6744,0.0,953143972.2907
115.0,1953,15.0,137.4964,8月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,875.3,875.3,305834.1292,0.0,223258914.2935
115.0,1953,15.0,137.4964,9月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,1020.3,1020.3,354563.1972,0.0,258831133.9897
115.0,1953,15.0,137.4964,10月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2286.4,761.8004,361352.385,241.7807,263787241.05
115.0,1953,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2395.0,2395.0,1261190.4388,0.0,920669020.3457
115.0,1953,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,847.6,847.6,460511.3816,0.0,336173308.568
115.0,1953,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1449.3,1449.3,776777.6977,0.0,567047719.3575
115.0,1953,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1085.7,1085.7,586493.5532,0.0,428140293.8416
115.0,1953,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1700.5995,114.7164,1072.0,1097.9155,591593.7013,0.0,431863401.9402
115.0,1954,15.0,137.4964,4月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3461.7,3474.6578,1374964.0,0.0,1003723720.0
115.0,1954,15.0,137.4964,5月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5833.7,2630.7371,1371362.8726,3193.5228,1001094896.9757
115.0,1954,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6961.0,6973.9578,1374964.0,0.0,1003723720.0
115.0,1954,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,9361.7,2630.7371,1371362.8726,6721.5228,1001094896.9757
115.0,1954,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5366.7,5379.6578,1374964.0,0.0,1003723720.0
115.0,1954,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,868.0,829.1267,449175.9283,0.0,327898427.6325
115.0,1954,15.0,137.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1609.8951,113.7238,546.3,668.6004,361352.385,0.0,263787241.05
115.0,1954,15.0,137.4964,11月,低于防破坏线-保证出力,1609.8951,113.7238,1324.8242,110.6043,407.7,692.7302,361352.385,0.0,263787241.05
115.0,1954,15.0,137.4964,12月,低于防破坏线-保证出力,1324.8242,110.6043,1000.8801,105.2493,423.7,742.3795,361352.385,0.0,263787241.05
115.0,1954,15.0,137.4964,1月,低于防破坏线-保证出力,1000.8801,105.2493,560.316,95.7116,407.7,845.067,361352.385,0.0,263787241.05
115.0,1954,15.0,137.4964,2月,低于防破坏线-保证出力,560.316,95.7116,443.6961,92.23,596.4,713.0199,261425.5317,0.0,190840638.1614
115.0,1954,15.0,137.4964,3月,低于防破坏线-保证出力,443.6961,92.23,638.0626,98.0327,1160.3,970.8873,361352.385,0.0,263787241.05
115.0,1955,15.0,137.4964,4月,辅助线1区,638.0626,98.0327,495.5271,93.7774,1511.0,1656.8031,614755.2888,0.0,448771360.7875
115.0,1955,15.0,137.4964,5月,辅助线1区,495.5271,93.7774,1700.5995,114.7164,5308.7,1304.3762,611870.6649,2802.7692,446665585.3855
115.0,1955,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5540.7,5553.6578,1374964.0,0.0,1003723720.0
115.0,1955,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,1677.0,2920.9456,1310764.9232,0.0,956858393.9386
115.0,1955,15.0,137.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1648.7684,114.1492,1975.3,771.769,361352.385,0.0,263787241.05
115.0,1955,15.0,137.4964,9月,优化区-枚举月末库容,1648.7684,114.1492,1506.233,112.5895,901.3,1043.8354,549981.6662,0.0,401486616.3127
115.0,1955,15.0,137.4964,10月,低于防破坏线-保证出力,1506.233,112.5895,1234.1199,109.3727,439.0,704.83,361352.385,0.0,263787241.05
115.0,1955,15.0,137.4964,11月,低于防破坏线-保证出力,1234.1199,109.3727,1726.515,115.0,1190.0,691.0991,361352.385,6.5057,263787241.05
115.0,1955,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,452.0,452.0,248725.1692,0.0,181569373.5385
115.0,1955,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,511.0,511.0,280534.4141,0.0,204790122.2949
115.0,1955,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,609.4,609.4,333436.3789,0.0,243408556.5824
115.0,1955,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,586.2315,96.4853,915.3,2055.5835,966670.5341,0.0,705669489.8889
115.0,1956,15.0,137.4964,4月,辅助线1区,586.2315,96.4853,1700.5995,114.7164,2433.0,1285.191,611913.0929,36.9588,446696557.8108
115.0,1956,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6085.0,6097.9578,1374964.0,0.0,1003723720.0
115.0,1956,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,2780.7,2630.7371,1371362.8726,140.5228,1001094896.9757
115.0,1956,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1065.6689,106.3947,922.7,1557.6306,783269.0925,0.0,571786437.5178
115.0,1956,15.0,137.4964,8月,低于防破坏线-保证出力,1065.6689,106.3947,1700.5995,114.7164,1335.0,703.7898,361352.385,0.0,263787241.05
115.0,1956,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1713.5572,114.8582,588.3,575.3422,314094.445,0.0,229288944.8216
115.0,1956,15.0,137.4964,10月,低于防破坏线-保证出力,1713.5572,114.8582,1415.5286,111.5969,387.0,680.3868,361352.385,0.0,263787241.05
115.0,1956,15.0,137.4964,11月,低于防破坏线-保证出力,1415.5286,111.5969,1143.4155,107.7692,441.3,717.6274,361352.385,0.0,263787241.05
115.0,1956,15.0,137.4964,12月,低于防破坏线-保证出力,1143.4155,107.7692,663.9781,98.8064,330.3,809.6004,361352.385,0.0,263787241.05
115.0,1956,15.0,137.4964,1月,低于防破坏线-保证出力,663.9781,98.8064,443.6961,92.23,440.0,660.282,251365.9189,0.0,183497120.7989
115.0,1956,15.0,137.4964,2月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,869.0,869.0,303704.4704,0.0,221704263.3808
115.0,1956,15.0,137.4964,3月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,858.9,858.9,300288.0894,0.0,219210305.2957
115.0,1957,15.0,137.4964,4月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2213.7,761.8004,359667.6658,198.5139,262557396.0521
115.0,1957,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3863.0,3875.9578,1374964.0,0.0,1003723720.0
115.0,1957,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,2716.3,2630.7371,1371362.8726,76.1228,1001094896.9757
115.0,1957,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,443.6961,92.23,1082.3,2339.2034,1064174.6762,0.0,776847513.5959
115.0,1957,15.0,137.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,3519.7,761.8004,359667.6658,1504.5139,262557396.0521
115.0,1957,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1726.515,115.0,473.3,447.3845,245691.1339,0.0,179354527.7538
115.0,1957,15.0,137.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1532.1485,112.8731,484.0,672.5151,361352.385,0.0,263787241.05
115.0,1957,15.0,137.4964,11月,低于防破坏线-保证出力,1532.1485,112.8731,1558.064,113.1566,703.0,683.4381,361352.385,0.0,263787241.05
115.0,1957,15.0,137.4964,12月,优化区-枚举月末库容,1558.064,113.1566,1726.515,115.0,1238.2,1069.749,569719.3277,0.0,415895109.2021
115.0,1957,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,719.0,719.0,392064.948,0.0,286207412.04
115.0,1957,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,840.8,840.8,456891.6255,0.0,333530886.5982
115.0,1957,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1075.6,1075.6,581179.6099,0.0,424261115.2326
115.0,1958,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,1550.7,2056.0529,1040924.9749,0.0,759875231.6928
115.0,1958,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5788.3,2750.6175,1371198.7723,2561.7628,1000975103.8099
115.0,1958,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,2195.7,2403.0243,1236278.7148,0.0,902483461.7995
115.0,1958,15.0,137.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,3980.3,2679.3298,1371296.3557,1097.1636,1001046339.6537
115.0,1958,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3151.7,3164.6578,1374964.0,0.0,1003723720.0
115.0,1958,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,547.3582,95.3248,1681.0,2821.2835,1290406.1828,0.0,941996513.4738
115.0,1958,15.0,137.4964,10月,低于防破坏线-保证出力,547.3582,95.3248,1726.515,115.0,1929.0,749.1596,361352.385,0.6836,263787241.05
115.0,1958,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,569.7,569.7,312098.808,0.0,227832129.8181
115.0,1958,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,401.0,401.0,221106.7731,0.0,161407944.3462
115.0,1958,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,436.3,436.3,240235.1144,0.0,175371633.5476
115.0,1958,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1454.4019,112.0223,1650.5,1922.6131,996646.3272,0.0,727551818.8902
115.0,1958,15.0,137.4964,3月,优化区-枚举月末库容,1454.4019,112.0223,456.6538,92.6168,2197.3,3195.048,1373441.7694,0.0,1002612491.664
115.0,1959,15.0,137.4964,4月,低于防破坏线-保证出力,456.6538,92.6168,1700.5995,114.7164,2202.3,760.1963,359671.2131,201.6757,262559985.5805
115.0,1959,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4255.0,4267.9578,1374964.0,0.0,1003723720.0
115.0,1959,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4533.0,2630.7371,1371362.8726,1892.8228,1001094896.9757
115.0,1959,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1940.7,1953.6578,1031003.9341,0.0,752632871.9293
115.0,1959,15.0,137.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1687.6417,114.5746,667.0,665.93,361352.385,0.0,263787241.05
115.0,1959,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,449.7,410.8267,225694.3798,0.0,164756897.259
115.0,1959,15.0,137.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1480.3174,112.3059,425.3,676.2495,361352.385,0.0,263787241.05
115.0,1959,15.0,137.4964,11月,低于防破坏线-保证出力,1480.3174,112.3059,1648.7684,114.1492,846.6,680.8333,361352.385,0.0,263787241.05
115.0,1959,15.0,137.4964,12月,优化区-枚举月末库容,1648.7684,114.1492,1726.515,115.0,811.7,733.9534,397378.5081,0.0,290086310.932
115.0,1959,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,593.3,593.3,324789.5664,0.0,237096383.4501
115.0,1959,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,634.1,634.1,346684.8537,0.0,253079943.2229
115.0,1959,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1501.0,1501.0,803614.3494,0.0,586638475.0549
115.0,1960,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1389.6131,111.3133,1565.3,1902.2019,980700.5974,0.0,715911436.1242
115.0,1960,15.0,137.4964,5月,汛限线附近-满发,1389.6131,111.3133,1700.5995,114.7164,3027.3,2711.5371,1373918.0538,8.2941,1002960179.264
115.0,1960,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3157.0,3169.9578,1374964.0,0.0,1003723720.0
115.0,1960,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,3595.0,2630.7371,1371362.8726,954.8228,1001094896.9757
115.0,1960,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,824.7,837.6578,452694.547,0.0,330467019.3409
115.0,1960,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1700.5995,114.7164,402.1,389.1422,213496.5547,0.0,155852484.9646
115.0,1960,15.0,137.4964,10月,低于防破坏线-保证出力,1700.5995,114.7164,1363.6975,111.0297,347.0,684.6914,361352.385,0.0,263787241.05
115.0,1960,15.0,137.4964,11月,低于防破坏线-保证出力,1363.6975,111.0297,1247.0776,109.6018,594.3,714.0515,361352.385,0.0,263787241.05
115.0,1960,15.0,137.4964,12月,低于防破坏线-保证出力,1247.0776,109.6018,923.1335,103.8748,432.3,762.5882,361352.385,0.0,263787241.05
115.0,1960,15.0,137.4964,1月,低于防破坏线-保证出力,923.1335,103.8748,443.6961,92.23,381.7,861.1374,353429.3226,0.0,258003405.4817
115.0,1960,15.0,137.4964,2月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,634.2,634.2,223992.2101,0.0,163514313.3876
115.0,1960,15.0,137.4964,3月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2153.3,761.8004,361352.385,108.6807,263787241.05
115.0,1961,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1687.6417,114.5746,4192.3,4231.1733,1374964.0,0.0,1003723720.0
115.0,1961,15.0,137.4964,5月,汛限线附近-满发,1687.6417,114.5746,923.1335,103.8748,2079.0,2844.952,1374964.0,0.0,1003723720.0
115.0,1961,15.0,137.4964,6月,辅助线2区,923.1335,103.8748,1700.5995,114.7164,2612.0,1752.379,865759.4199,85.6726,632004376.5009
115.0,1961,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1363.6975,111.0297,643.7,980.6019,513339.1093,0.0,374737549.7784
115.0,1961,15.0,137.4964,8月,低于防破坏线-保证出力,1363.6975,111.0297,1700.5995,114.7164,1022.3,684.593,361214.7552,4.3227,263686771.2602
115.0,1961,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1415.5286,111.5969,536.3,821.3709,433672.8664,0.0,316581192.4863
115.0,1961,15.0,137.4964,10月,低于防破坏线-保证出力,1415.5286,111.5969,1726.515,115.0,997.4,679.8807,361352.385,6.5329,263787241.05
115.0,1961,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2668.3,2668.3,1374964.0,0.0,1003723720.0
115.0,1961,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,926.7,926.7,502528.8087,0.0,366846030.3847
115.0,1961,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,919.7,919.7,498817.0523,0.0,364136448.1678
115.0,1961,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,558.7,558.7,306177.1538,0.0,223509322.2521
115.0,1961,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1198.7,1198.7,645914.7164,0.0,471517742.971
115.0,1962,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2132.7,2638.0529,1321381.0152,0.0,964608141.0903
115.0,1962,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,4852.0,2750.6175,1371198.7723,1625.4628,1000975103.8099
115.0,1962,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4776.0,4788.9578,1374964.0,0.0,1003723720.0
115.0,1962,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,2869.0,2630.7371,1371362.8726,228.8228,1001094896.9757
115.0,1962,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1711.7,1724.6578,914162.4405,0.0,667338581.6003
115.0,1962,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1272.9932,110.0371,912.7,1327.3485,682878.6129,0.0,498501387.4282
115.0,1962,15.0,137.4964,10月,低于防破坏线-保证出力,1272.9932,110.0371,1726.515,115.0,1149.7,688.6634,361352.385,7.5148,263787241.05
115.0,1962,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1439.3,1439.3,771583.3477,0.0,563255843.8575
115.0,1962,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,970.0,970.0,525460.1923,0.0,383585940.3846
115.0,1962,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,461.0,461.0,253587.2346,0.0,185118681.2692
115.0,1962,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,521.9,521.9,286394.4316,0.0,209067935.0512
115.0,1962,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,592.9,592.9,324574.6265,0.0,236939477.3669
115.0,1963,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2097.7,2603.0529,1304673.6149,0.0,952411738.9001
115.0,1963,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,4071.7,2750.6175,1371198.7723,845.1628,1000975103.8099
115.0,1963,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,790.7,998.0243,528246.6469,0.0,385620052.2711
115.0,1963,15.0,137.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,2931.0,2679.3298,1371296.3557,47.8636,1001046339.6537
115.0,1963,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1608.0,1620.9578,860938.2299,0.0,628484907.8014
115.0,1963,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1324.8242,110.6043,316.3,679.1175,356862.9513,0.0,260509954.4434
115.0,1963,15.0,137.4964,10月,低于防破坏线-保证出力,1324.8242,110.6043,1726.515,115.0,1083.5,685.6826,361352.385,0.0,263787241.05
115.0,1963,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1576.3,1576.3,842698.5343,0.0,615169930.047
115.0,1963,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1563.3,1563.3,835959.328,0.0,610250309.4177
115.0,1963,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,710.0,710.0,387265.95,0.0,282704143.5
115.0,1963,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1376.6553,111.1715,1212.0,1561.8597,809799.2565,0.0,591153457.2277
115.0,1963,15.0,137.4964,3月,优化区-枚举月末库容,1376.6553,111.1715,1285.9509,110.1789,2725.0,2815.7044,1368511.6278,0.0,999013488.3254
115.0,1964,15.0,137.4964,4月,汛限线附近-满发,1285.9509,110.1789,1700.5995,114.7164,5893.3,2733.2846,1371222.4987,2748.8845,1000992424.0407
115.0,1964,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4065.0,4077.9578,1374964.0,0.0,1003723720.0
115.0,1964,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5291.7,2630.7371,1371362.8726,2651.5228,1001094896.9757
115.0,1964,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,819.4713,102.0421,1989.7,2870.8281,1373348.6799,0.0,1002544536.3064
115.0,1964,15.0,137.4964,8月,低于防破坏线-保证出力,819.4713,102.0421,1700.5995,114.7164,2066.0,718.2219,359903.5776,470.1677,262729611.6623
115.0,1964,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1260.0354,109.8309,1231.0,1671.5641,853697.5909,0.0,623199241.3888
115.0,1964,15.0,137.4964,10月,低于防破坏线-保证出力,1260.0354,109.8309,1726.515,115.0,1154.0,689.6038,361352.385,0.0,263787241.05
115.0,1964,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,920.0,920.0,498976.1538,0.0,364252592.3077
115.0,1964,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,515.7,515.7,283061.8457,0.0,206635147.3835
115.0,1964,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,538.0,538.0,295040.5795,0.0,215379623.0256
115.0,1964,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,557.5,557.5,305530.9062,0.0,223037561.5625
115.0,1964,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1428.4864,111.7387,1050.0,1348.0286,705383.1726,0.0,514929715.9807
115.0,1965,15.0,137.4964,4月,汛限线附近-满发,1428.4864,111.7387,1234.1199,109.3727,2631.0,2831.4082,1374964.0,0.0,1003723720.0
115.0,1965,15.0,137.4964,5月,汛限线附近-满发,1234.1199,109.3727,1700.5995,114.7164,4338.3,2747.1324,1371203.5429,1128.2056,1000978586.3239
115.0,1965,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3568.0,3580.9578,1374964.0,0.0,1003723720.0
115.0,1965,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,767.6403,101.1258,1986.0,2905.1513,1374964.0,0.0,1003723720.0
115.0,1965,15.0,137.4964,8月,低于防破坏线-保证出力,767.6403,101.1258,1700.5995,114.7164,2153.0,723.6774,359751.9747,499.8811,262618941.5073
115.0,1965,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,443.6961,92.23,1214.0,2470.9034,1121135.6759,0.0,818429043.4196
115.0,1965,15.0,137.4964,10月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2367.0,761.8004,361352.385,322.3807,263787241.05
115.0,1965,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1282.0,1282.0,689573.9405,0.0,503388976.5946
115.0,1965,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1180.4,1180.4,636301.9576,0.0,464500429.0638
115.0,1965,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,706.7,706.7,385505.6274,0.0,281419107.9801
115.0,1965,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1107.5,1107.5,597954.1587,0.0,436506535.8173
115.0,1965,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1493.2752,112.4477,720.5,953.7398,506509.0434,0.0,369751601.6889
115.0,1966,15.0,137.4964,4月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,2902.0,2682.9516,1373062.1693,15.2418,1002335383.5939
115.0,1966,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1311.8665,110.4625,2275.7,2664.433,1341987.417,0.0,979650814.4268
115.0,1966,15.0,137.4964,6月,汛限线附近-满发,1311.8665,110.4625,1700.5995,114.7164,3567.7,2726.4157,1371231.9014,456.069,1000999288.0335
115.0,1966,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4694.3,4707.2578,1374964.0,0.0,1003723720.0
115.0,1966,15.0,137.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1596.9373,113.582,577.0,671.5521,361352.385,0.0,263787241.05
115.0,1966,15.0,137.4964,9月,低于防破坏线-保证出力,1596.9373,113.582,1285.9509,110.1789,386.3,695.9378,361352.385,0.0,263787241.05
115.0,1966,15.0,137.4964,10月,低于防破坏线-保证出力,1285.9509,110.1789,1428.4864,111.7387,844.2,707.317,361352.385,0.0,263787241.05
115.0,1966,15.0,137.4964,11月,低于防破坏线-保证出力,1428.4864,111.7387,1234.1199,109.3727,518.7,710.1839,361352.385,0.0,263787241.05
115.0,1966,15.0,137.4964,12月,低于防破坏线-保证出力,1234.1199,109.3727,910.1757,103.6457,438.3,765.428,361352.385,0.0,263787241.05
115.0,1966,15.0,137.4964,1月,低于防破坏线-保证出力,910.1757,103.6457,443.6961,92.23,408.7,875.1796,357592.973,0.0,261042870.3128
115.0,1966,15.0,137.4964,2月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,791.6,791.6,277465.9325,0.0,202550130.7104
115.0,1966,15.0,137.4964,3月,低于防破坏线-保证出力,443.6961,92.23,910.1757,103.6457,1351.7,884.4232,361352.385,0.0,263787241.05
115.0,1967,15.0,137.4964,4月,辅助线2区,910.1757,103.6457,1324.8242,110.6043,2272.7,1863.5761,868158.1925,0.0,633755480.525
115.0,1967,15.0,137.4964,5月,汛限线附近-满发,1324.8242,110.6043,1700.5995,114.7164,6585.7,2722.9948,1371236.5842,3490.4477,1001002706.4463
115.0,1967,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5330.3,5343.2578,1374964.0,0.0,1003723720.0
115.0,1967,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1402.5708,111.4551,2426.0,2713.3937,1374964.0,0.0,1003723720.0
115.0,1967,15.0,137.4964,8月,低于防破坏线-保证出力,1402.5708,111.4551,1700.5995,114.7164,2843.7,680.6697,360420.6392,1868.5194,263107066.6372
115.0,1967,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1000.8801,105.2493,1849.0,2548.7194,1249510.4383,0.0,912142619.9319
115.0,1967,15.0,137.4964,10月,低于防破坏线-保证出力,1000.8801,105.2493,1726.515,115.0,1427.0,706.4246,361352.385,0.0,263787241.05
115.0,1967,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1559.7,1559.7,834092.4668,0.0,608887500.7275
115.0,1967,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1011.7,1011.7,547497.8757,0.0,399673449.2385
115.0,1967,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,703.7,703.7,383905.0128,0.0,280250659.3221
115.0,1967,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,718.3,718.3,391691.7914,0.0,285935007.7001
115.0,1967,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1700.5995,114.7164,2362.0,2387.9155,1254734.7032,0.0,915956333.3448
115.0,1968,15.0,137.4964,4月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3659.0,3671.9578,1374964.0,0.0,1003723720.0
115.0,1968,15.0,137.4964,5月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,3349.7,2630.7371,1371362.8726,709.5228,1001094896.9757
115.0,1968,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4065.3,4078.2578,1374964.0,0.0,1003723720.0
115.0,1968,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4343.7,2630.7371,1371362.8726,1703.5228,1001094896.9757
115.0,1968,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2122.7,2135.6578,1123379.847,0.0,820067288.3108
115.0,1968,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1415.5286,111.5969,1955.3,2227.4131,1140183.0215,0.0,832333605.6982
115.0,1968,15.0,137.4964,10月,低于防破坏线-保证出力,1415.5286,111.5969,1726.515,115.0,994.7,679.8807,361352.385,3.8329,263787241.05
115.0,1968,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1605.3,1605.3,857719.5228,0.0,626135251.6787
115.0,1968,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,844.7,844.7,458967.81,0.0,335046501.2832
115.0,1968,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1027.0,1027.0,555572.24,0.0,405567735.2
115.0,1968,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,607.0,607.0,332147.972,0.0,242468019.56
115.0,1968,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1017.6,1017.6,550612.2447,0.0,401946938.6142
115.0,1969,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,1371.7,1877.0529,953514.9795,0.0,696065935.0106
115.0,1969,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,3499.7,2750.6175,1371198.7723,273.1628,1000975103.8099
115.0,1969,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3335.0,3347.9578,1374964.0,0.0,1003723720.0
115.0,1969,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,7595.0,2630.7371,1371362.8726,4954.8228,1001094896.9757
115.0,1969,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4693.3,4706.2578,1374964.0,0.0,1003723720.0
115.0,1969,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1260.0354,109.8309,1673.0,2100.6063,1062597.2798,0.0,775696014.2394
115.0,1969,15.0,137.4964,10月,低于防破坏线-保证出力,1260.0354,109.8309,1726.515,115.0,1160.1,689.4734,361352.385,4.147,263787241.05
115.0,1969,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1533.3,1533.3,820393.9414,0.0,598887577.2104
115.0,1969,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,556.7,556.7,305100.0474,0.0,222723034.5801
115.0,1969,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,508.7,508.7,279297.235,0.0,203886981.5219
115.0,1969,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,943.2,943.2,511272.8784,0.0,373229201.232
115.0,1969,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1285.9509,110.1789,1202.0,1642.5641,843340.0047,0.0,615638203.4275
115.0,1970,15.0,137.4964,4月,汛限线附近-满发,1285.9509,110.1789,1622.8529,113.8656,3094.0,2762.6319,1374964.0,0.0,1003723720.0
115.0,1970,15.0,137.4964,5月,汛限线附近-满发,1622.8529,113.8656,1700.5995,114.7164,5846.0,2646.7281,1371340.983,3125.043,1001078917.5989
115.0,1970,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2818.3,2831.2578,1374964.0,0.0,1003723720.0
115.0,1970,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,6659.0,2630.7371,1371362.8726,4018.8228,1001094896.9757
115.0,1970,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1082.3,1095.2578,588219.5546,0.0,429400274.8487
115.0,1970,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,1952.7,1913.8267,1013010.5045,0.0,739497668.3068
115.0,1970,15.0,137.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1726.515,115.0,655.7,661.8444,361352.385,0.0,263787241.05
115.0,1970,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,499.7,499.7,274453.8827,0.0,200351334.3373
115.0,1970,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,964.7,964.7,522655.9823,0.0,381538867.0678
115.0,1970,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,767.3,767.3,417772.5216,0.0,304973940.7461
115.0,1970,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1136.3,1136.3,613105.1759,0.0,447566778.3764
115.0,1970,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,897.2179,103.4166,1059.0,1888.2971,930557.9564,0.0,679307308.2017
115.0,1971,15.0,137.4964,4月,辅助线2区,897.2179,103.4166,1700.5995,114.7164,2573.0,1759.5391,867045.5209,13.597,632943230.287
115.0,1971,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4101.3,4114.2578,1374964.0,0.0,1003723720.0
115.0,1971,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5048.0,2630.7371,1371362.8726,2407.8228,1001094896.9757
115.0,1971,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,884.2602,103.1875,1554.0,2370.3393,1153026.9024,0.0,841709638.7785
115.0,1971,15.0,137.4964,8月,低于防破坏线-保证出力,884.2602,103.1875,1700.5995,114.7164,1537.0,715.2195,361054.3859,8.9588,263569701.6882
115.0,1971,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1661.7262,114.291,978.7,1017.5733,546305.5828,0.0,398803075.4677
115.0,1971,15.0,137.4964,10月,低于防破坏线-保证出力,1661.7262,114.291,1726.515,115.0,736.0,665.2378,361352.385,5.9733,263787241.05
115.0,1971,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,595.0,595.0,325703.0,0.0,237763190.0
115.0,1971,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,377.7,377.7,208451.2257,0.0,152169394.7835
115.0,1971,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,428.0,428.0,235742.4,0.0,172091952.0
115.0,1971,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.2,743.2,404955.2619,0.0,295617341.2016
115.0,1971,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1285.9509,110.1789,1098.7,1539.2641,791951.0233,0.0,578124246.9911
115.0,1972,15.0,137.4964,4月,汛限线附近-满发,1285.9509,110.1789,1661.7262,114.291,3129.3,2749.5465,1374964.0,0.0,1003723720.0
115.0,1972,15.0,137.4964,5月,汛限线附近-满发,1661.7262,114.291,1700.5995,114.7164,3789.3,2637.1091,1371354.1501,1116.8352,1001088529.5649
115.0,1972,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2369.0,2381.9578,1247426.1609,0.0,910621097.4789
115.0,1972,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,756.3,2000.2456,914428.3817,0.0,667532718.6291
115.0,1972,15.0,137.4964,8月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,322.7,322.7,116091.2255,0.0,84746594.6425
115.0,1972,15.0,137.4964,9月,低于防破坏线-保证出力,443.6961,92.23,456.6538,92.6168,1048.0,1035.846,361352.385,0.0,263787241.05
115.0,1972,15.0,137.4964,10月,低于防破坏线-保证出力,456.6538,92.6168,1726.515,115.0,2658.7,760.1963,361352.385,628.6425,263787241.05
115.0,1972,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2610.0,2610.0,1369333.7234,0.0,999613618.0851
115.0,1972,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,849.3,849.3,461416.1317,0.0,336833776.1185
115.0,1972,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1016.9,1016.9,550242.7909,0.0,401677237.3345
115.0,1972,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1660.7,1660.7,886366.3224,0.0,647047415.3226
115.0,1972,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1285.9509,110.1789,1314.7,1755.2641,899152.8961,0.0,656381614.1774
115.0,1973,15.0,137.4964,4月,汛限线附近-满发,1285.9509,110.1789,1700.5995,114.7164,3661.3,2733.2846,1371222.4987,516.8845,1000992424.0407
115.0,1973,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4740.3,4753.2578,1374964.0,0.0,1003723720.0
115.0,1973,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5825.3,2630.7371,1371362.8726,3185.1228,1001094896.9757
115.0,1973,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1298.9087,110.3207,2332.7,2734.3908,1373845.2431,0.0,1002907027.4802
115.0,1973,15.0,137.4964,8月,低于防破坏线-保证出力,1298.9087,110.3207,1700.5995,114.7164,2059.0,687.0493,360411.9063,973.7776,263100691.6026
115.0,1973,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1713.5572,114.8582,3252.3,3239.3422,1374964.0,0.0,1003723720.0
115.0,1973,15.0,137.4964,10月,低于防破坏线-保证出力,1713.5572,114.8582,1726.515,115.0,819.7,662.2368,361352.385,144.5054,263787241.05
115.0,1973,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,581.0,581.0,318177.678,0.0,232269704.94
115.0,1973,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,413.7,413.7,227994.8965,0.0,166436274.445
115.0,1973,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,462.7,462.7,254505.2283,0.0,185788816.6553
115.0,1973,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,727.7,727.7,396701.3616,0.0,289591993.9461
115.0,1973,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1583.9796,113.4402,488.0,630.5354,340594.386,0.0,248633901.7497
115.0,1974,15.0,137.4964,4月,汛限线附近-满发,1583.9796,113.4402,1221.1621,109.1437,2423.7,2790.7521,1374964.0,0.0,1003723720.0
115.0,1974,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,3503.0,2750.6175,1371198.7723,276.4628,1000975103.8099
115.0,1974,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3349.7,3362.6578,1374964.0,0.0,1003723720.0
115.0,1974,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5591.0,2630.7371,1371362.8726,2950.8228,1001094896.9757
115.0,1974,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1386.7,1399.6578,746751.7725,0.0,545128793.9342
115.0,1974,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1311.8665,110.4625,501.3,877.0752,457688.1329,0.0,334112337.027
115.0,1974,15.0,137.4964,10月,低于防破坏线-保证出力,1311.8665,110.4625,1726.515,115.0,1105.7,686.2452,361352.385,4.8063,263787241.05
115.0,1974,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,353.3,353.3,195172.8396,0.0,142476172.8912
115.0,1974,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,361.3,361.3,199529.2683,0.0,145656365.8553
115.0,1974,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,371.7,371.7,205188.455,0.0,149787572.1219
115.0,1974,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,472.7,472.7,259902.6411,0.0,189728928.0142
115.0,1974,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,987.9223,105.0202,661.7,1400.2927,703199.3854,0.0,513335551.3184
115.0,1975,15.0,137.4964,4月,辅助线2区,987.9223,105.0202,1700.5995,114.7164,2453.3,1746.8169,868158.1925,0.0,633755480.525
115.0,1975,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,7544.7,7557.6578,1374964.0,0.0,1003723720.0
115.0,1975,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4125.0,2630.7371,1371362.8726,1484.8228,1001094896.9757
115.0,1975,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1545.1063,113.0149,1237.0,1392.4932,733813.0954,0.0,535683559.6376
115.0,1975,15.0,137.4964,8月,低于防破坏线-保证出力,1545.1063,113.0149,1700.5995,114.7164,827.3,673.7518,361303.1071,1.5726,263751268.1714
115.0,1975,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1000.8801,105.2493,640.7,1340.4194,673246.2639,0.0,491469772.6749
115.0,1975,15.0,137.4964,10月,低于防破坏线-保证出力,1000.8801,105.2493,819.4713,102.0421,626.7,807.7672,361352.385,0.0,263787241.05
115.0,1975,15.0,137.4964,11月,低于防破坏线-保证出力,819.4713,102.0421,1726.515,115.0,1633.0,718.2219,361352.385,7.7345,263787241.05
115.0,1975,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,640.7,640.7,350221.4202,0.0,255661636.7241
115.0,1975,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,394.3,394.3,217470.0483,0.0,158753135.2553
115.0,1975,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,638.3,638.3,348935.5674,0.0,254722964.1801
115.0,1975,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1583.9796,113.4402,1125.3,1267.8354,673756.8035,0.0,491842466.5826
115.0,1976,15.0,137.4964,4月,汛限线附近-满发,1583.9796,113.4402,1221.1621,109.1437,2422.7,2791.1365,1374964.0,0.0,1003723720.0
115.0,1976,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,4362.3,2750.6175,1371198.7723,1135.7628,1000975103.8099
115.0,1976,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5141.7,5154.6578,1374964.0,0.0,1003723720.0
115.0,1976,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4063.3,2630.7371,1371362.8726,1423.1228,1001094896.9757
115.0,1976,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,978.7,991.6578,533923.5664,0.0,389764203.5079
115.0,1976,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1208.2043,108.9146,805.7,1285.1374,657913.0818,0.0,480276549.7305
115.0,1976,15.0,137.4964,10月,低于防破坏线-保证出力,1208.2043,108.9146,1726.515,115.0,1209.0,692.8706,361352.385,0.0,263787241.05
115.0,1976,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1640.0,1640.0,875670.0,0.0,639239100.0
115.0,1976,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.3,585.3,320489.736,0.0,233957507.2581
115.0,1976,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,487.0,487.0,267613.3679,0.0,195357758.6026
115.0,1976,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,885.0,885.0,480398.4231,0.0,350690848.8462
115.0,1976,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1700.5995,114.7164,1218.0,1243.9155,668133.6253,0.0,487737546.4647
115.0,1977,15.0,137.4964,4月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4916.0,4928.9578,1374964.0,0.0,1003723720.0
115.0,1977,15.0,137.4964,5月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5442.0,2630.7371,1371362.8726,2801.8228,1001094896.9757
115.0,1977,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6707.0,6719.9578,1374964.0,0.0,1003723720.0
115.0,1977,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4276.0,2630.7371,1371362.8726,1635.8228,1001094896.9757
115.0,1977,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2208.0,2220.9578,1166459.3718,0.0,851515341.4145
115.0,1977,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1039.7534,105.9365,968.0,1615.8883,808667.3657,0.0,590327176.9596
115.0,1977,15.0,137.4964,10月,低于防破坏线-保证出力,1039.7534,105.9365,1726.515,115.0,1389.0,703.6384,361352.385,0.0,263787241.05
115.0,1977,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1970.0,1970.0,1045260.1111,0.0,763039881.1111
115.0,1977,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.0,585.0,320328.45,0.0,233839768.5
115.0,1977,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.3,743.3,405008.4864,0.0,295656195.0501
115.0,1977,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,563.7,563.7,308869.3248,0.0,225474607.0821
115.0,1977,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,613.7,613.7,335744.2848,0.0,245093327.8821
115.0,1978,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,1068.3,1573.6529,804341.4272,0.0,587169241.8198
115.0,1978,15.0,137.4964,5月,汛限线附近-满发,1221.1621,109.1437,1506.233,112.5895,3092.0,2813.0486,1374964.0,0.0,1003723720.0
115.0,1978,15.0,137.4964,6月,汛限线附近-满发,1506.233,112.5895,1700.5995,114.7164,3773.0,2676.0317,1371300.8703,906.1194,1001049635.3023
115.0,1978,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,1125.0,1332.3243,699814.5926,0.0,510864652.5695
115.0,1978,15.0,137.4964,8月,低于防破坏线-保证出力,1493.2752,112.4477,1700.5995,114.7164,889.7,676.3827,361053.2064,9.5107,263568840.6778
115.0,1978,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1674.6839,114.4328,856.7,882.6155,475940.2359,0.0,347436372.1904
115.0,1978,15.0,137.4964,10月,低于防破坏线-保证出力,1674.6839,114.4328,1726.515,115.0,720.3,664.485,361352.385,3.984,263787241.05
115.0,1978,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1757.7,1757.7,936370.8397,0.0,683550712.9641
115.0,1978,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,765.0,765.0,416550.15,0.0,304081609.5
115.0,1978,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,536.7,536.7,294342.8627,0.0,214870289.7373
115.0,1978,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,813.0,813.0,442080.6323,0.0,322718861.5846
115.0,1978,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,724.0,724.0,394729.868,0.0,288152803.64
115.0,1979,15.0,137.4964,4月,优化区-枚举月末库容,1726.515,115.0,443.6961,92.23,858.3,2141.1189,982234.8074,0.0,717031409.3958
115.0,1979,15.0,137.4964,5月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2344.0,761.8004,359667.6658,328.8139,262557396.0521
115.0,1979,15.0,137.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6522.0,6534.9578,1374964.0,0.0,1003723720.0
115.0,1979,15.0,137.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,3755.0,2630.7371,1371362.8726,1114.8228,1001094896.9757
115.0,1979,15.0,137.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2051.3,2064.2578,1087214.6471,0.0,793666692.3627
115.0,1979,15.0,137.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,2369.3,2330.4267,1224352.4872,0.0,893777315.682
115.0,1979,15.0,137.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1648.7684,114.1492,592.3,665.7415,361352.385,0.0,263787241.05
115.0,1979,15.0,137.4964,11月,低于防破坏线-保证出力,1648.7684,114.1492,1389.6131,111.3133,427.3,686.2313,361352.385,0.0,263787241.05
115.0,1979,15.0,137.4964,12月,低于防破坏线-保证出力,1389.6131,111.3133,1039.7534,105.9365,385.3,730.4493,361352.385,0.0,263787241.05
115.0,1979,15.0,137.4964,1月,低于防破坏线-保证出力,1039.7534,105.9365,663.9781,98.8064,444.3,825.0883,361352.385,0.0,263787241.05
115.0,1979,15.0,137.4964,2月,低于防破坏线-保证出力,663.9781,98.8064,443.6961,92.23,681.3,901.582,339906.1656,0.0,248131500.8793
115.0,1979,15.0,137.4964,3月,低于防破坏线-保证出力,443.6961,92.23,521.4427,94.5511,1086.7,1011.8698,361352.385,0.0,263787241.05
115.0,1980,15.0,137.4964,4月,低于防破坏线-保证出力,521.4427,94.5511,1700.5995,114.7164,2762.7,752.2792,359688.7218,834.7817,262572766.9262
115.0,1980,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3507.0,3519.9578,1374964.0,0.0,1003723720.0
115.0,1980,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4527.7,2630.7371,1371362.8726,1887.5228,1001094896.9757
115.0,1980,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4561.7,4574.6578,1374964.0,0.0,1003723720.0
115.0,1980,15.0,137.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1700.5995,114.7164,5711.7,663.7338,360443.8221,5038.5261,263123990.1244
115.0,1980,15.0,137.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,806.5136,101.8131,988.3,1882.3859,915821.5826,0.0,668549755.3
115.0,1980,15.0,137.4964,10月,低于防破坏线-保证出力,806.5136,101.8131,1726.515,115.0,1641.3,719.3639,361352.385,1.9347,263787241.05
115.0,1980,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,702.0,702.0,382997.862,0.0,279588439.26
115.0,1980,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,674.3,674.3,368202.7962,0.0,268788041.2041
115.0,1980,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,564.3,564.3,309192.3282,0.0,225710399.5641
115.0,1980,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,791.0,791.0,430357.788,0.0,314161185.24
115.0,1980,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,1285.9509,110.1789,1009.7,1450.2641,747563.0795,0.0,545721048.0248
115.0,1981,15.0,137.4964,4月,汛限线附近-满发,1285.9509,110.1789,1700.5995,114.7164,3309.3,2733.2846,1371222.4987,164.8845,1000992424.0407
115.0,1981,15.0,137.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3288.0,3300.9578,1374964.0,0.0,1003723720.0
115.0,1981,15.0,137.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,2898.0,2630.7371,1371362.8726,257.8228,1001094896.9757
115.0,1981,15.0,137.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1241.7,1254.6578,671480.3969,0.0,490180689.7637
115.0,1981,15.0,137.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1635.8106,114.0074,622.0,668.7282,361352.385,0.0,263787241.05
115.0,1981,15.0,137.4964,9月,优化区-枚举月末库容,1635.8106,114.0074,1661.7262,114.291,537.0,511.0845,276883.8815,0.0,202125233.5015
115.0,1981,15.0,137.4964,10月,低于防破坏线-保证出力,1661.7262,114.291,1726.515,115.0,729.7,665.258,361352.385,0.0,263787241.05
115.0,1981,15.0,137.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1530.3,1530.3,818836.3765,0.0,597750554.8495
115.0,1981,15.0,137.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,636.0,636.0,347703.108,0.0,253823268.84
115.0,1981,15.0,137.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,449.0,449.0,247103.6962,0.0,180385698.1923
115.0,1981,15.0,137.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1670.3,1670.3,891323.9204,0.0,650666461.8982
115.0,1981,15.0,137.4964,3月,优化区-枚举月末库容,1726.515,115.0,443.6961,92.23,1310.3,2593.1189,1178772.6994,0.0,860504070.5643
115.0,1951,30.0,152.4964,4月,优化区-枚举月末库容,1726.515,115.0,1687.6417,114.5746,3909.0,3947.8733,1524964.0,0.0,1113223720.0
115.0,1951,30.0,152.4964,5月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,2995.0,2932.7131,1520949.5078,52.8468,1110293140.6803
115.0,1951,30.0,152.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1596.9373,113.582,1931.3,2034.9621,1063763.735,0.0,776547526.5825
115.0,1951,30.0,152.4964,7月,汛限线附近-满发,1596.9373,113.582,1467.3597,112.1641,2901.7,3033.0926,1524964.0,0.0,1113223720.0
115.0,1951,30.0,152.4964,8月,低于防破坏线-保证出力,1467.3597,112.1641,1234.1199,109.3727,480.3,707.3934,361352.385,0.0,263787241.05
115.0,1951,30.0,152.4964,9月,低于防破坏线-保证出力,1234.1199,109.3727,1117.5,107.311,619.5,740.4664,361352.385,0.0,263787241.05
115.0,1951,30.0,152.4964,10月,低于防破坏线-保证出力,1117.5,107.311,1726.515,115.0,1331.0,698.5132,361352.385,23.4718,263787241.05
115.0,1951,30.0,152.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,673.0,673.0,367507.802,0.0,268280695.46
115.0,1951,30.0,152.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1160.0,1160.0,625577.027,0.0,456671229.7297
115.0,1951,30.0,152.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,658.7,658.7,359859.0738,0.0,262697123.8521
115.0,1951,30.0,152.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1127.7,1127.7,608576.3345,0.0,444260724.1899
115.0,1951,30.0,152.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2568.6,2568.6,1348574.8429,0.0,984459635.3279
115.0,1952,30.0,152.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2001.0,2506.3529,1258398.2943,0.0,918630754.8693
115.0,1952,30.0,152.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5399.3,3067.4496,1520765.0716,1855.9307,1110158502.2417
115.0,1952,30.0,152.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3781.3,3794.2578,1524964.0,0.0,1113223720.0
115.0,1952,30.0,152.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,3677.0,2932.7131,1520949.5078,734.8468,1110293140.6803
115.0,1952,30.0,152.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4378.3,4391.2578,1524964.0,0.0,1113223720.0
115.0,1952,30.0,152.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1454.4019,112.0223,2768.3,3001.5398,1521011.3678,0.0,1110338298.473
115.0,1952,30.0,152.4964,10月,低于防破坏线-保证出力,1454.4019,112.0223,1726.515,115.0,2659.7,677.525,361352.385,1710.0619,263787241.05
115.0,1952,30.0,152.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1018.3,1018.3,550981.6857,0.0,402216630.5385
115.0,1952,30.0,152.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,693.3,693.3,378353.8464,0.0,276198307.8501
115.0,1952,30.0,152.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,580.3,580.3,317801.237,0.0,231994902.9881
115.0,1952,30.0,152.4964,2月,优化区-枚举月末库容,1726.515,115.0,1661.7262,114.291,833.0,897.7888,484485.1618,0.0,353674168.1433
115.0,1952,30.0,152.4964,3月,优化区-枚举月末库容,1661.7262,114.291,1726.515,115.0,3003.7,2938.9112,1524489.8824,0.0,1112877614.1299
115.0,1953,30.0,152.4964,4月,优化区-枚举月末库容,1726.515,115.0,1247.0776,109.6018,2478.0,2957.4374,1476602.1134,0.0,1077919542.8103
115.0,1953,30.0,152.4964,5月,汛限线附近-满发,1247.0776,109.6018,1700.5995,114.7164,3517.3,3069.0457,1524964.0,0.0,1113223720.0
115.0,1953,30.0,152.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2864.3,2877.2578,1494016.4943,0.0,1090632040.8607
115.0,1953,30.0,152.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,1665.0,2908.9456,1305676.6744,0.0,953143972.2907
