正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
115.0,1960,75.0,197.4964,1月,低于防破坏线-保证出力,923.1335,103.8748,443.6961,92.23,381.7,861.1374,353429.3226,0.0,258003405.4817
115.0,1960,75.0,197.4964,2月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,634.2,634.2,223992.2101,0.0,163514313.3876
115.0,1960,75.0,197.4964,3月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2153.3,761.8004,361352.385,108.6807,263787241.05
115.0,1961,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1687.6417,114.5746,4192.3,4231.1733,1974964.0,0.0,1441723720.0
115.0,1961,75.0,197.4964,5月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2079.0,3322.9456,1478849.8311,0.0,1079560376.6961
115.0,1961,75.0,197.4964,6月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2612.0,761.8004,359667.6658,596.8139,262557396.0521
115.0,1961,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1363.6975,111.0297,643.7,980.6019,513339.1093,0.0,374737549.7784
115.0,1961,75.0,197.4964,8月,低于防破坏线-保证出力,1363.6975,111.0297,1700.5995,114.7164,1022.3,684.593,361214.7552,4.3227,263686771.2602
115.0,1961,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1415.5286,111.5969,536.3,821.3709,433672.8664,0.0,316581192.4863
115.0,1961,75.0,197.4964,10月,低于防破坏线-保证出力,1415.5286,111.5969,1726.515,115.0,997.4,679.8807,361352.385,6.5329,263787241.05
115.0,1961,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2668.3,2668.3,1398514.0797,0.0,1020915278.1942
115.0,1961,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,926.7,926.7,502528.8087,0.0,366846030.3847
115.0,1961,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,919.7,919.7,498817.0523,0.0,364136448.1678
115.0,1961,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,558.7,558.7,306177.1538,0.0,223509322.2521
115.0,1961,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1198.7,1198.7,645914.7164,0.0,471517742.971
115.0,1962,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2132.7,2638.0529,1321381.0152,0.0,964608141.0903
115.0,1962,75.0,197.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,4852.0,4047.1212,1969424.0321,328.9591,1437679543.4123
115.0,1962,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4776.0,4788.9578,1974964.0,0.0,1441723720.0
115.0,1962,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2869.0,4112.9456,1801823.5896,0.0,1315331220.4262
115.0,1962,75.0,197.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1337.782,110.7461,1711.7,812.5398,361352.385,0.0,263787241.05
115.0,1962,75.0,197.4964,9月,低于防破坏线-保证出力,1337.782,110.7461,1558.064,113.1566,912.7,695.3871,361352.385,0.0,263787241.05
115.0,1962,75.0,197.4964,10月,低于防破坏线-保证出力,1558.064,113.1566,1726.515,115.0,1149.7,671.324,361352.385,309.925,263787241.05
115.0,1962,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1439.3,1439.3,771583.3477,0.0,563255843.8575
115.0,1962,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,970.0,970.0,525460.1923,0.0,383585940.3846
115.0,1962,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,461.0,461.0,253587.2346,0.0,185118681.2692
115.0,1962,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,521.9,521.9,286394.4316,0.0,209067935.0512
115.0,1962,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,592.9,592.9,324574.6265,0.0,236939477.3669
115.0,1963,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1558.064,113.1566,2097.7,2266.151,1178302.5656,0.0,860160872.916
115.0,1963,75.0,197.4964,5月,汛限线附近-满发,1558.064,113.1566,1700.5995,114.7164,4071.7,3925.4725,1973647.7663,7.2097,1440762869.3773
115.0,1963,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1156.3733,107.9983,790.7,1334.9262,680225.1133,0.0,496564332.7366
115.0,1963,75.0,197.4964,7月,辅助线2区,1156.3733,107.9983,1700.5995,114.7164,2931.0,2333.3222,1164964.1863,56.9693,850423856.0052
115.0,1963,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1608.0,1620.9578,860938.2299,0.0,628484907.8014
115.0,1963,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1324.8242,110.6043,316.3,679.1175,356862.9513,0.0,260509954.4434
115.0,1963,75.0,197.4964,10月,低于防破坏线-保证出力,1324.8242,110.6043,1726.515,115.0,1083.5,685.6826,361352.385,0.0,263787241.05
115.0,1963,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1576.3,1576.3,842698.5343,0.0,615169930.047
115.0,1963,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1563.3,1563.3,835959.328,0.0,610250309.4177
115.0,1963,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,710.0,710.0,387265.95,0.0,282704143.5
115.0,1963,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1212.0,1212.0,652896.2108,0.0,476614233.8919
115.0,1963,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1285.9509,110.1789,2725.0,3165.5641,1580639.4152,0.0,1153866773.1278
115.0,1964,75.0,197.4964,4月,汛限线附近-满发,1285.9509,110.1789,1700.5995,114.7164,5893.3,4021.4418,1969459.1837,1460.7273,1437705204.1005
115.0,1964,75.0,197.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4065.0,4077.9578,1974964.0,0.0,1441723720.0
115.0,1964,75.0,197.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5291.7,3869.4473,1969667.2438,1412.8126,1437857087.9936
115.0,1964,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,443.6961,92.23,1989.7,3246.6034,1451076.7833,0.0,1059286051.8012
115.0,1964,75.0,197.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2066.0,761.8004,359667.6658,50.8139,262557396.0521
115.0,1964,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1260.0354,109.8309,1231.0,1671.5641,853697.5909,0.0,623199241.3888
115.0,1964,75.0,197.4964,10月,低于防破坏线-保证出力,1260.0354,109.8309,1726.515,115.0,1154.0,689.6038,361352.385,0.0,263787241.05
115.0,1964,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,920.0,920.0,498976.1538,0.0,364252592.3077
115.0,1964,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,515.7,515.7,283061.8457,0.0,206635147.3835
115.0,1964,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,538.0,538.0,295040.5795,0.0,215379623.0256
115.0,1964,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,557.5,557.5,305530.9062,0.0,223037561.5625
115.0,1964,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1050.0,1050.0,567698.6538,0.0,414420017.3077
115.0,1965,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1363.6975,111.0297,2631.0,2993.8175,1510077.9331,0.0,1102356891.1445
115.0,1965,75.0,197.4964,5月,汛限线附近-满发,1363.6975,111.0297,1700.5995,114.7164,4338.3,4000.9746,1974230.6586,3.9411,1441188380.7529
115.0,1965,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3568.0,3580.9578,1827545.0696,0.0,1334107900.802
115.0,1965,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,1986.0,3229.9456,1440944.2241,0.0,1051889283.6253
115.0,1965,75.0,197.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2153.0,761.8004,359667.6658,137.8139,262557396.0521
115.0,1965,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,443.6961,92.23,1214.0,2470.9034,1121135.6759,0.0,818429043.4196
115.0,1965,75.0,197.4964,10月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2367.0,761.8004,361352.385,322.3807,263787241.05
115.0,1965,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1282.0,1282.0,689573.9405,0.0,503388976.5946
115.0,1965,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1180.4,1180.4,636301.9576,0.0,464500429.0638
115.0,1965,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,706.7,706.7,385505.6274,0.0,281419107.9801
115.0,1965,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1107.5,1107.5,597954.1587,0.0,436506535.8173
115.0,1965,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,586.2315,96.4853,720.5,1860.7835,878553.4301,0.0,641344003.9908
115.0,1966,75.0,197.4964,4月,辅助线1区,586.2315,96.4853,1700.5995,114.7164,2902.0,1610.921,761192.7419,180.2287,555670701.5946
115.0,1966,75.0,197.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1182.2888,108.4564,2275.7,2794.0107,1387139.9952,0.0,1012612196.5155
115.0,1966,75.0,197.4964,6月,辅助线3区,1182.2888,108.4564,1493.2752,112.4477,3567.7,3253.2904,1571561.0962,0.0,1147239600.2625
115.0,1966,75.0,197.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,4694.3,3941.484,1969568.6352,549.0094,1437785103.7117
115.0,1966,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,577.0,589.9578,321215.8083,0.0,234487540.0678
115.0,1966,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1558.064,113.1566,386.3,515.8777,278183.2011,0.0,203073736.7934
115.0,1966,75.0,197.4964,10月,低于防破坏线-保证出力,1558.064,113.1566,1726.515,115.0,844.2,671.324,361352.385,4.425,263787241.05
115.0,1966,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,518.7,518.7,284674.5965,0.0,207812455.445
115.0,1966,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,438.3,438.3,241317.2473,0.0,176161590.5065
115.0,1966,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,408.7,408.7,225283.876,0.0,164457229.4706
115.0,1966,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,791.6,791.6,430676.1545,0.0,314393592.7704
115.0,1966,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1351.7,1351.7,725982.635,0.0,529967323.5845
115.0,1967,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2272.7,2778.0529,1387989.0737,0.0,1013232023.7875
115.0,1967,75.0,197.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,6585.7,4047.1212,1969424.0321,2062.6591,1437679543.4123
115.0,1967,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5330.3,5343.2578,1974964.0,0.0,1441723720.0
115.0,1967,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2426.0,3669.9456,1614270.0057,0.0,1178417104.1725
115.0,1967,75.0,197.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2843.7,761.8004,359667.6658,828.5139,262557396.0521
115.0,1967,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1000.8801,105.2493,1849.0,2548.7194,1249510.4383,0.0,912142619.9319
115.0,1967,75.0,197.4964,10月,低于防破坏线-保证出力,1000.8801,105.2493,1726.515,115.0,1427.0,706.4246,361352.385,0.0,263787241.05
115.0,1967,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1559.7,1559.7,834092.4668,0.0,608887500.7275
115.0,1967,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1011.7,1011.7,547497.8757,0.0,399673449.2385
115.0,1967,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,703.7,703.7,383905.0128,0.0,280250659.3221
115.0,1967,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,718.3,718.3,391691.7914,0.0,285935007.7001
115.0,1967,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2362.0,2867.3529,1430364.0063,0.0,1044165724.6177
115.0,1968,75.0,197.4964,4月,辅助线3区,1221.1621,109.1437,1700.5995,114.7164,3659.0,3172.4576,1569993.7858,10.6227,1146095463.6674
115.0,1968,75.0,197.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1467.3597,112.1641,3349.7,3582.9398,1791821.7037,0.0,1308029843.6844
115.0,1968,75.0,197.4964,6月,汛限线附近-满发,1467.3597,112.1641,1493.2752,112.4477,4065.3,4043.6605,1974964.0,0.0,1441723720.0
115.0,1968,75.0,197.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,4343.7,3941.484,1969568.6352,198.4094,1437785103.7117
115.0,1968,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2122.7,2135.6578,1123379.847,0.0,820067288.3108
115.0,1968,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1415.5286,111.5969,1955.3,2227.4131,1140183.0215,0.0,832333605.6982
115.0,1968,75.0,197.4964,10月,低于防破坏线-保证出力,1415.5286,111.5969,1726.515,115.0,994.7,679.8807,361352.385,3.8329,263787241.05
115.0,1968,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1605.3,1605.3,857719.5228,0.0,626135251.6787
115.0,1968,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,844.7,844.7,458967.81,0.0,335046501.2832
115.0,1968,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1027.0,1027.0,555572.24,0.0,405567735.2
115.0,1968,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,607.0,607.0,332147.972,0.0,242468019.56
115.0,1968,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1017.6,1017.6,550612.2447,0.0,401946938.6142
115.0,1969,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,676.9359,99.1932,1371.7,2421.2791,1146852.8767,0.0,837202600.0232
115.0,1969,75.0,197.4964,5月,辅助线2区,676.9359,99.1932,1700.5995,114.7164,3499.7,2481.4362,1168158.1925,0.0,852755480.525
115.0,1969,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,3335.0,3542.3243,1776356.2503,0.0,1296740062.712
115.0,1969,75.0,197.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,7595.0,3941.484,1969568.6352,3449.7094,1437785103.7117
115.0,1969,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4693.3,4706.2578,1974964.0,0.0,1441723720.0
115.0,1969,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1260.0354,109.8309,1673.0,2100.6063,1062597.2798,0.0,775696014.2394
115.0,1969,75.0,197.4964,10月,低于防破坏线-保证出力,1260.0354,109.8309,1726.515,115.0,1160.1,689.4734,361352.385,4.147,263787241.05
115.0,1969,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1533.3,1533.3,820393.9414,0.0,598887577.2104
115.0,1969,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,556.7,556.7,305100.0474,0.0,222723034.5801
115.0,1969,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,508.7,508.7,279297.235,0.0,203886981.5219
115.0,1969,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,943.2,943.2,511272.8784,0.0,373229201.232
115.0,1969,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1202.0,1202.0,647647.3459,0.0,472782562.5405
115.0,1970,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,3094.0,3599.3529,1762918.4281,0.0,1286930452.4948
115.0,1970,75.0,197.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5846.0,4047.1212,1969424.0321,1322.9591,1437679543.4123
115.0,1970,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,2818.3,3025.6243,1539889.9966,0.0,1124119697.5207
115.0,1970,75.0,197.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,6659.0,3941.484,1969568.6352,2513.7094,1437785103.7117
115.0,1970,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1082.3,1095.2578,588219.5546,0.0,429400274.8487
115.0,1970,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,1952.7,1913.8267,1013010.5045,0.0,739497668.3068
115.0,1970,75.0,197.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1726.515,115.0,655.7,661.8444,361352.385,0.0,263787241.05
115.0,1970,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,499.7,499.7,274453.8827,0.0,200351334.3373
115.0,1970,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,964.7,964.7,522655.9823,0.0,381538867.0678
115.0,1970,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,767.3,767.3,417772.5216,0.0,304973940.7461
115.0,1970,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1136.3,1136.3,613105.1759,0.0,447566778.3764
115.0,1970,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1059.0,1059.0,572440.0062,0.0,417881204.4923
115.0,1971,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1376.6553,111.1715,2573.0,2922.8597,1477811.2322,0.0,1078802199.5127
115.0,1971,75.0,197.4964,5月,汛限线附近-满发,1376.6553,111.1715,1337.782,110.7461,4101.3,4144.0851,1974964.0,0.0,1441723720.0
115.0,1971,75.0,197.4964,6月,汛限线附近-满发,1337.782,110.7461,1700.5995,114.7164,5048.0,4001.1396,1969486.9747,687.5606,1437725491.5387
115.0,1971,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,884.2602,103.1875,1554.0,2370.3393,1153026.9024,0.0,841709638.7785
115.0,1971,75.0,197.4964,8月,低于防破坏线-保证出力,884.2602,103.1875,1700.5995,114.7164,1537.0,715.2195,361054.3859,8.9588,263569701.6882
115.0,1971,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1661.7262,114.291,978.7,1017.5733,546305.5828,0.0,398803075.4677
115.0,1971,75.0,197.4964,10月,低于防破坏线-保证出力,1661.7262,114.291,1726.515,115.0,736.0,665.2378,361352.385,5.9733,263787241.05
115.0,1971,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,595.0,595.0,325703.0,0.0,237763190.0
115.0,1971,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,377.7,377.7,208451.2257,0.0,152169394.7835
115.0,1971,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,428.0,428.0,235742.4,0.0,172091952.0
115.0,1971,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.2,743.2,404955.2619,0.0,295617341.2016
115.0,1971,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1098.7,1098.7,593329.3552,0.0,433130429.3016
115.0,1972,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1117.5,107.311,3129.3,3738.315,1810874.833,0.0,1321938628.1253
115.0,1972,75.0,197.4964,5月,辅助线3区,1117.5,107.311,1700.5995,114.7164,3789.3,3208.5005,1571379.3903,1.2177,1147106954.891
115.0,1972,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2369.0,2381.9578,1247426.1609,0.0,910621097.4789
115.0,1972,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,756.3,2000.2456,914428.3817,0.0,667532718.6291
115.0,1972,75.0,197.4964,8月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,322.7,322.7,116091.2255,0.0,84746594.6425
115.0,1972,75.0,197.4964,9月,低于防破坏线-保证出力,443.6961,92.23,456.6538,92.6168,1048.0,1035.846,361352.385,0.0,263787241.05
115.0,1972,75.0,197.4964,10月,低于防破坏线-保证出力,456.6538,92.6168,1726.515,115.0,2658.7,760.1963,361352.385,628.6425,263787241.05
115.0,1972,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2610.0,2610.0,1369333.7234,0.0,999613618.0851
115.0,1972,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,849.3,849.3,461416.1317,0.0,336833776.1185
115.0,1972,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1016.9,1016.9,550242.7909,0.0,401677237.3345
115.0,1972,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1660.7,1660.7,886366.3224,0.0,647047415.3226
115.0,1972,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1648.7684,114.1492,1314.7,1392.4466,742180.6406,0.0,541791867.6107
115.0,1973,75.0,197.4964,4月,汛限线附近-满发,1648.7684,114.1492,1234.1199,109.3727,3661.3,4071.239,1974964.0,0.0,1441723720.0
115.0,1973,75.0,197.4964,5月,汛限线附近-满发,1234.1199,109.3727,1700.5995,114.7164,4740.3,4041.9582,1969431.0995,235.3798,1437684702.6322
115.0,1973,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5825.3,5838.2578,1974964.0,0.0,1441723720.0
115.0,1973,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2332.7,3576.6456,1574568.8236,0.0,1149435241.2126
115.0,1973,75.0,197.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2059.0,761.8004,359667.6658,43.8139,262557396.0521
115.0,1973,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1583.9796,113.4402,3252.3,3368.9199,1705953.6374,0.0,1245346155.3268
115.0,1973,75.0,197.4964,10月,低于防破坏线-保证出力,1583.9796,113.4402,1726.515,115.0,819.7,669.7918,361352.385,7.3728,263787241.05
115.0,1973,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,581.0,581.0,318177.678,0.0,232269704.94
115.0,1973,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,413.7,413.7,227994.8965,0.0,166436274.445
115.0,1973,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,462.7,462.7,254505.2283,0.0,185788816.6553
115.0,1973,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,727.7,727.7,396701.3616,0.0,289591993.9461
115.0,1973,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,488.0,488.0,268152.2462,0.0,195751139.6923
115.0,1974,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,676.9359,99.1932,2423.7,3473.2791,1601515.6345,0.0,1169106413.1832
115.0,1974,75.0,197.4964,5月,辅助线2区,676.9359,99.1932,1700.5995,114.7164,3503.0,2479.0907,1167457.1911,3.7634,852243749.5333
115.0,1974,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,3349.7,3557.0243,1783518.1586,0.0,1301968255.7851
115.0,1974,75.0,197.4964,7月,汛限线附近-满发,1493.2752,112.4477,1700.5995,114.7164,5591.0,3941.484,1969568.6352,1445.7094,1437785103.7117
115.0,1974,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1386.7,1399.6578,746751.7725,0.0,545128793.9342
115.0,1974,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1311.8665,110.4625,501.3,877.0752,457688.1329,0.0,334112337.027
115.0,1974,75.0,197.4964,10月,低于防破坏线-保证出力,1311.8665,110.4625,1726.515,115.0,1105.7,686.2452,361352.385,4.8063,263787241.05
115.0,1974,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,353.3,353.3,195172.8396,0.0,142476172.8912
115.0,1974,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,361.3,361.3,199529.2683,0.0,145656365.8553
115.0,1974,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,371.7,371.7,205188.455,0.0,149787572.1219
115.0,1974,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,472.7,472.7,259902.6411,0.0,189728928.0142
115.0,1974,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,443.6961,92.23,661.7,1944.5189,895655.418,0.0,653828455.1573
115.0,1975,75.0,197.4964,4月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2453.3,761.8004,359667.6658,438.1139,262557396.0521
115.0,1975,75.0,197.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,7544.7,7557.6578,1974964.0,0.0,1441723720.0
115.0,1975,75.0,197.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4125.0,3869.4473,1969667.2438,246.1126,1437857087.9936
115.0,1975,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1545.1063,113.0149,1237.0,1392.4932,733813.0954,0.0,535683559.6376
115.0,1975,75.0,197.4964,8月,低于防破坏线-保证出力,1545.1063,113.0149,1700.5995,114.7164,827.3,673.7518,361303.1071,1.5726,263751268.1714
115.0,1975,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1000.8801,105.2493,640.7,1340.4194,673246.2639,0.0,491469772.6749
115.0,1975,75.0,197.4964,10月,低于防破坏线-保证出力,1000.8801,105.2493,819.4713,102.0421,626.7,807.7672,361352.385,0.0,263787241.05
115.0,1975,75.0,197.4964,11月,低于防破坏线-保证出力,819.4713,102.0421,1726.515,115.0,1633.0,718.2219,361352.385,7.7345,263787241.05
115.0,1975,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,640.7,640.7,350221.4202,0.0,255661636.7241
115.0,1975,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,394.3,394.3,217470.0483,0.0,158753135.2553
115.0,1975,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,638.3,638.3,348935.5674,0.0,254722964.1801
115.0,1975,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1125.3,1125.3,607312.1686,0.0,443337883.0494
115.0,1976,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,1350.7398,110.8879,2422.7,2798.4752,1414540.384,0.0,1032614480.3099
115.0,1976,75.0,197.4964,5月,汛限线附近-满发,1350.7398,110.8879,1700.5995,114.7164,4362.3,4002.198,1972402.8265,13.76,1439854063.3598
115.0,1976,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5141.7,5154.6578,1974964.0,0.0,1441723720.0
115.0,1976,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4063.3,3869.4473,1969667.2438,184.4126,1437857087.9936
115.0,1976,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,978.7,991.6578,533923.5664,0.0,389764203.5079
115.0,1976,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1208.2043,108.9146,805.7,1285.1374,657913.0818,0.0,480276549.7305
115.0,1976,75.0,197.4964,10月,低于防破坏线-保证出力,1208.2043,108.9146,1726.515,115.0,1209.0,692.8706,361352.385,0.0,263787241.05
115.0,1976,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1640.0,1640.0,875670.0,0.0,639239100.0
115.0,1976,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.3,585.3,320489.736,0.0,233957507.2581
115.0,1976,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,487.0,487.0,267613.3679,0.0,195357758.6026
115.0,1976,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,885.0,885.0,480398.4231,0.0,350690848.8462
115.0,1976,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1700.5995,114.7164,1218.0,1243.9155,668133.6253,0.0,487737546.4647
115.0,1977,75.0,197.4964,4月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4916.0,4928.9578,1974964.0,0.0,1441723720.0
115.0,1977,75.0,197.4964,5月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,5442.0,3869.4473,1969667.2438,1563.1126,1437857087.9936
115.0,1977,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6707.0,6719.9578,1974964.0,0.0,1441723720.0
115.0,1977,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4276.0,3869.4473,1969667.2438,397.1126,1437857087.9936
115.0,1977,75.0,197.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,2208.0,2220.9578,1166459.3718,0.0,851515341.4145
115.0,1977,75.0,197.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1039.7534,105.9365,968.0,1615.8883,808667.3657,0.0,590327176.9596
115.0,1977,75.0,197.4964,10月,低于防破坏线-保证出力,1039.7534,105.9365,1726.515,115.0,1389.0,703.6384,361352.385,0.0,263787241.05
115.0,1977,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1970.0,1970.0,1045260.1111,0.0,763039881.1111
115.0,1977,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,585.0,585.0,320328.45,0.0,233839768.5
115.0,1977,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,743.3,743.3,405008.4864,0.0,295656195.0501
115.0,1977,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,563.7,563.7,308869.3248,0.0,225474607.0821
115.0,1977,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,613.7,613.7,335744.2848,0.0,245093327.8821
115.0,1978,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,754.6825,100.8967,1068.3,2040.1325,985523.6351,0.0,719432253.6455
115.0,1978,75.0,197.4964,5月,辅助线2区,754.6825,100.8967,1156.3733,107.9983,3092.0,2690.0921,1168158.1925,0.0,852755480.525
115.0,1978,75.0,197.4964,6月,辅助线3区,1156.3733,107.9983,1700.5995,114.7164,3773.0,3187.0104,1567198.505,45.281,1144054908.6389
115.0,1978,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1493.2752,112.4477,1125.0,1332.3243,699814.5926,0.0,510864652.5695
115.0,1978,75.0,197.4964,8月,低于防破坏线-保证出力,1493.2752,112.4477,1700.5995,114.7164,889.7,676.3827,361053.2064,9.5107,263568840.6778
115.0,1978,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1674.6839,114.4328,856.7,882.6155,475940.2359,0.0,347436372.1904
115.0,1978,75.0,197.4964,10月,低于防破坏线-保证出力,1674.6839,114.4328,1726.515,115.0,720.3,664.485,361352.385,3.984,263787241.05
115.0,1978,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1757.7,1757.7,936370.8397,0.0,683550712.9641
115.0,1978,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,765.0,765.0,416550.15,0.0,304081609.5
115.0,1978,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,536.7,536.7,294342.8627,0.0,214870289.7373
115.0,1978,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,813.0,813.0,442080.6323,0.0,322718861.5846
115.0,1978,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,724.0,724.0,394729.868,0.0,288152803.64
115.0,1979,75.0,197.4964,4月,优化区-枚举月末库容,1726.515,115.0,443.6961,92.23,858.3,2141.1189,982234.8074,0.0,717031409.3958
115.0,1979,75.0,197.4964,5月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2344.0,761.8004,359667.6658,328.8139,262557396.0521
115.0,1979,75.0,197.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6522.0,6534.9578,1974964.0,0.0,1441723720.0
115.0,1979,75.0,197.4964,7月,汛限线附近-满发,1687.6417,114.5746,1480.3174,112.3059,3755.0,3960.4482,1974964.0,0.0,1441723720.0
115.0,1979,75.0,197.4964,8月,低于防破坏线-保证出力,1480.3174,112.3059,1700.5995,114.7164,2051.3,675.9638,360427.0809,1158.5718,263111769.0605
115.0,1979,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1726.515,115.0,2369.3,2343.3845,1232285.6218,0.0,899568503.9447
115.0,1979,75.0,197.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1648.7684,114.1492,592.3,665.7415,361352.385,0.0,263787241.05
115.0,1979,75.0,197.4964,11月,低于防破坏线-保证出力,1648.7684,114.1492,1389.6131,111.3133,427.3,686.2313,361352.385,0.0,263787241.05
115.0,1979,75.0,197.4964,12月,低于防破坏线-保证出力,1389.6131,111.3133,1039.7534,105.9365,385.3,730.4493,361352.385,0.0,263787241.05
115.0,1979,75.0,197.4964,1月,低于防破坏线-保证出力,1039.7534,105.9365,663.9781,98.8064,444.3,825.0883,361352.385,0.0,263787241.05
115.0,1979,75.0,197.4964,2月,低于防破坏线-保证出力,663.9781,98.8064,443.6961,92.23,681.3,901.582,339906.1656,0.0,248131500.8793
115.0,1979,75.0,197.4964,3月,低于防破坏线-保证出力,443.6961,92.23,521.4427,94.5511,1086.7,1011.8698,361352.385,0.0,263787241.05
115.0,1980,75.0,197.4964,4月,低于防破坏线-保证出力,521.4427,94.5511,1700.5995,114.7164,2762.7,752.2792,359688.7218,834.7817,262572766.9262
115.0,1980,75.0,197.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1311.8665,110.4625,3507.0,3895.733,1915190.8692,0.0,1398089334.4889
115.0,1980,75.0,197.4964,6月,汛限线附近-满发,1311.8665,110.4625,1700.5995,114.7164,4527.7,4011.2642,1969473.1156,131.2205,1437715374.3565
115.0,1980,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4561.7,4574.6578,1974964.0,0.0,1441723720.0
115.0,1980,75.0,197.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1700.5995,114.7164,5711.7,663.7338,360443.8221,5038.5261,263123990.1244
115.0,1980,75.0,197.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,806.5136,101.8131,988.3,1882.3859,915821.5826,0.0,668549755.3
115.0,1980,75.0,197.4964,10月,低于防破坏线-保证出力,806.5136,101.8131,1726.515,115.0,1641.3,719.3639,361352.385,1.9347,263787241.05
115.0,1980,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,702.0,702.0,382997.862,0.0,279588439.26
115.0,1980,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,674.3,674.3,368202.7962,0.0,268788041.2041
115.0,1980,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,564.3,564.3,309192.3282,0.0,225710399.5641
115.0,1980,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,791.0,791.0,430357.788,0.0,314161185.24
115.0,1980,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,819.4713,102.0421,1009.7,1916.7437,937110.3235,0.0,684090536.1367
115.0,1981,75.0,197.4964,4月,辅助线2区,819.4713,102.0421,1700.5995,114.7164,3309.3,2417.1112,1165510.5931,14.5783,850822732.9392
115.0,1981,75.0,197.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,638.0626,98.0327,3288.0,4350.5369,1969535.3045,0.0,1437760772.301
115.0,1981,75.0,197.4964,6月,辅助线1区,638.0626,98.0327,1700.5995,114.7164,2898.0,1597.3439,761222.7676,241.6369,555692620.3692
115.0,1981,75.0,197.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1241.7,1254.6578,671480.3969,0.0,490180689.7637
115.0,1981,75.0,197.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1635.8106,114.0074,622.0,668.7282,361352.385,0.0,263787241.05
115.0,1981,75.0,197.4964,9月,优化区-枚举月末库容,1635.8106,114.0074,1661.7262,114.291,537.0,511.0845,276883.8815,0.0,202125233.5015
115.0,1981,75.0,197.4964,10月,低于防破坏线-保证出力,1661.7262,114.291,1726.515,115.0,729.7,665.258,361352.385,0.0,263787241.05
115.0,1981,75.0,197.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1530.3,1530.3,818836.3765,0.0,597750554.8495
115.0,1981,75.0,197.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,636.0,636.0,347703.108,0.0,253823268.84
115.0,1981,75.0,197.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,449.0,449.0,247103.6962,0.0,180385698.1923
115.0,1981,75.0,197.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1670.3,1670.3,891323.9204,0.0,650666461.8982
115.0,1981,75.0,197.4964,3月,优化区-枚举月末库容,1726.515,115.0,443.6961,92.23,1310.3,2593.1189,1178772.6994,0.0,860504070.5643
115.0,1951,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1687.6417,114.5746,3909.0,3947.8733,2013751.1839,0.0,1470038364.2762
115.0,1951,90.0,212.4964,5月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2995.0,4238.9456,1854880.9489,0.0,1354063092.7281
115.0,1951,90.0,212.4964,6月,低于防破坏线-保证出力,443.6961,92.23,1596.9373,113.582,1931.3,778.2579,361352.385,0.0,263787241.05
115.0,1951,90.0,212.4964,7月,汛限线附近-满发,1596.9373,113.582,443.6961,92.23,2901.7,4054.9413,1749720.5938,0.0,1277296033.483
115.0,1951,90.0,212.4964,8月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,480.3,480.3,171042.0961,0.0,124860730.1362
115.0,1951,90.0,212.4964,9月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,619.5,619.5,218955.1508,0.0,159837260.0475
115.0,1951,90.0,212.4964,10月,低于防破坏线-保证出力,443.6961,92.23,884.2602,103.1875,1331.0,892.6894,361352.385,0.0,263787241.05
115.0,1951,90.0,212.4964,11月,低于防破坏线-保证出力,884.2602,103.1875,715.8092,100.2095,673.0,839.3483,361352.385,0.0,263787241.05
115.0,1951,90.0,212.4964,12月,低于防破坏线-保证出力,715.8092,100.2095,1065.6689,106.3947,1160.0,813.7652,361352.385,0.0,263787241.05
115.0,1951,90.0,212.4964,1月,低于防破坏线-保证出力,1065.6689,106.3947,936.0912,104.1039,658.7,782.5537,361352.385,0.0,263787241.05
115.0,1951,90.0,212.4964,2月,低于防破坏线-保证出力,936.0912,104.1039,1311.8665,110.4625,1127.7,752.328,361352.385,0.0,263787241.05
115.0,1951,90.0,212.4964,3月,优化区-枚举月末库容,1311.8665,110.4625,1726.515,115.0,2568.6,2153.9515,1097583.1853,0.0,801235725.302
115.0,1952,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2001.0,2506.3529,1258398.2943,0.0,918630754.8693
115.0,1952,90.0,212.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5399.3,4365.9395,2118987.6124,557.4408,1546860957.0355
115.0,1952,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1402.5708,111.4551,3781.3,4079.3286,2019654.3123,0.0,1474347647.9875
115.0,1952,90.0,212.4964,7月,辅助线3区,1402.5708,111.4551,1700.5995,114.7164,3677.0,3384.0539,1684061.0962,0.0,1229364600.2625
115.0,1952,90.0,212.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,4378.3,4391.2578,2124964.0,0.0,1551223720.0
115.0,1952,90.0,212.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,443.6961,92.23,2768.3,4012.2456,1759328.2811,0.0,1284309645.1746
115.0,1952,90.0,212.4964,10月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2659.7,761.8004,361352.385,615.0807,263787241.05
115.0,1952,90.0,212.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1018.3,1018.3,550981.6857,0.0,402216630.5385
115.0,1952,90.0,212.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,693.3,693.3,378353.8464,0.0,276198307.8501
115.0,1952,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,580.3,580.3,317801.237,0.0,231994902.9881
115.0,1952,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,833.0,833.0,452738.0631,0.0,330498786.0462
115.0,1952,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,3003.7,3003.7,1565494.0476,0.0,1142810654.7736
115.0,1953,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,793.5558,101.584,2478.0,3410.9592,1603520.5354,0.0,1170569990.82
115.0,1953,90.0,212.4964,5月,辅助线2区,793.5558,101.584,1700.5995,114.7164,3517.3,2585.2365,1237614.9378,28.5375,903458904.6003
115.0,1953,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,767.6403,101.1258,2864.3,3797.2592,1764454.0497,0.0,1288051456.262
115.0,1953,90.0,212.4964,7月,低于防破坏线-保证出力,767.6403,101.1258,1700.5995,114.7164,1665.0,725.8911,360825.1207,9.6674,263402338.1475
115.0,1953,90.0,212.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,875.3,888.2578,479452.501,0.0,350000325.7117
115.0,1953,90.0,212.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,443.6961,92.23,1020.3,2264.2456,1029472.5871,0.0,751514988.5975
115.0,1953,90.0,212.4964,10月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2286.4,761.8004,361352.385,241.7807,263787241.05
115.0,1953,90.0,212.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2395.0,2395.0,1261190.4388,0.0,920669020.3457
115.0,1953,90.0,212.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,847.6,847.6,460511.3816,0.0,336173308.568
115.0,1953,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1449.3,1449.3,776777.6977,0.0,567047719.3575
115.0,1953,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1085.7,1085.7,586493.5532,0.0,428140293.8416
115.0,1953,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1072.0,1072.0,579284.8862,0.0,422877966.8923
115.0,1954,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,3461.7,3967.0529,1937164.8266,0.0,1414130323.4073
115.0,1954,90.0,212.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5833.7,4365.9395,2118987.6124,991.8408,1546860957.0355
115.0,1954,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,6961.0,6973.9578,2124964.0,0.0,1551223720.0
115.0,1954,90.0,212.4964,7月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,9361.7,4173.2959,2119251.3157,5178.964,1547053460.4906
115.0,1954,90.0,212.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5366.7,5379.6578,2124964.0,0.0,1551223720.0
115.0,1954,90.0,212.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,868.0,829.1267,449175.9283,0.0,327898427.6325
115.0,1954,90.0,212.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1609.8951,113.7238,546.3,668.6004,361352.385,0.0,263787241.05
115.0,1954,90.0,212.4964,11月,低于防破坏线-保证出力,1609.8951,113.7238,1324.8242,110.6043,407.7,692.7302,361352.385,0.0,263787241.05
115.0,1954,90.0,212.4964,12月,低于防破坏线-保证出力,1324.8242,110.6043,1000.8801,105.2493,423.7,742.3795,361352.385,0.0,263787241.05
115.0,1954,90.0,212.4964,1月,低于防破坏线-保证出力,1000.8801,105.2493,560.316,95.7116,407.7,845.067,361352.385,0.0,263787241.05
115.0,1954,90.0,212.4964,2月,低于防破坏线-保证出力,560.316,95.7116,443.6961,92.23,596.4,713.0199,261425.5317,0.0,190840638.1614
115.0,1954,90.0,212.4964,3月,低于防破坏线-保证出力,443.6961,92.23,638.0626,98.0327,1160.3,970.8873,361352.385,0.0,263787241.05
115.0,1955,90.0,212.4964,4月,辅助线1区,638.0626,98.0327,443.6961,92.23,1511.0,1705.3665,621408.1381,0.0,453627940.8359
115.0,1955,90.0,212.4964,5月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,5308.7,761.8004,359667.6658,3293.5139,262557396.0521
115.0,1955,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,5540.7,5553.6578,2124964.0,0.0,1551223720.0
115.0,1955,90.0,212.4964,7月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,1677.0,2920.9456,1310764.9232,0.0,956858393.9386
115.0,1955,90.0,212.4964,8月,低于防破坏线-保证出力,443.6961,92.23,1648.7684,114.1492,1975.3,771.769,361352.385,0.0,263787241.05
115.0,1955,90.0,212.4964,9月,优化区-枚举月末库容,1648.7684,114.1492,1506.233,112.5895,901.3,1043.8354,549981.6662,0.0,401486616.3127
115.0,1955,90.0,212.4964,10月,低于防破坏线-保证出力,1506.233,112.5895,1234.1199,109.3727,439.0,704.83,361352.385,0.0,263787241.05
115.0,1955,90.0,212.4964,11月,低于防破坏线-保证出力,1234.1199,109.3727,1726.515,115.0,1190.0,691.0991,361352.385,6.5057,263787241.05
115.0,1955,90.0,212.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,452.0,452.0,248725.1692,0.0,181569373.5385
115.0,1955,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,511.0,511.0,280534.4141,0.0,204790122.2949
115.0,1955,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,609.4,609.4,333436.3789,0.0,243408556.5824
115.0,1955,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,915.3,915.3,496483.2923,0.0,362432803.3678
115.0,1956,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2433.0,2938.3529,1464008.6891,0.0,1068726343.0626
115.0,1956,90.0,212.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,6085.0,4365.9395,2118987.6124,1243.1408,1546860957.0355
115.0,1956,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,923.1335,103.8748,2780.7,3558.166,1689726.3774,0.0,1233500255.4773
115.0,1956,90.0,212.4964,7月,低于防破坏线-保证出力,923.1335,103.8748,1065.6689,106.3947,922.7,785.7486,361352.385,0.0,263787241.05
115.0,1956,90.0,212.4964,8月,低于防破坏线-保证出力,1065.6689,106.3947,1700.5995,114.7164,1335.0,703.7898,361352.385,0.0,263787241.05
115.0,1956,90.0,212.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1713.5572,114.8582,588.3,575.3422,314094.445,0.0,229288944.8216
115.0,1956,90.0,212.4964,10月,低于防破坏线-保证出力,1713.5572,114.8582,1415.5286,111.5969,387.0,680.3868,361352.385,0.0,263787241.05
115.0,1956,90.0,212.4964,11月,低于防破坏线-保证出力,1415.5286,111.5969,1143.4155,107.7692,441.3,717.6274,361352.385,0.0,263787241.05
115.0,1956,90.0,212.4964,12月,低于防破坏线-保证出力,1143.4155,107.7692,663.9781,98.8064,330.3,809.6004,361352.385,0.0,263787241.05
115.0,1956,90.0,212.4964,1月,低于防破坏线-保证出力,663.9781,98.8064,443.6961,92.23,440.0,660.282,251365.9189,0.0,183497120.7989
115.0,1956,90.0,212.4964,2月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,869.0,869.0,303704.4704,0.0,221704263.3808
115.0,1956,90.0,212.4964,3月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,858.9,858.9,300288.0894,0.0,219210305.2957
115.0,1957,90.0,212.4964,4月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2213.7,761.8004,359667.6658,198.5139,262557396.0521
115.0,1957,90.0,212.4964,5月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3863.0,3875.9578,1973514.1722,0.0,1440665345.7176
115.0,1957,90.0,212.4964,6月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2716.3,3960.2456,1737352.4918,0.0,1268267318.9906
115.0,1957,90.0,212.4964,7月,低于防破坏线-保证出力,443.6961,92.23,508.4849,94.1642,1082.3,1014.5025,361352.385,0.0,263787241.05
115.0,1957,90.0,212.4964,8月,低于防破坏线-保证出力,508.4849,94.1642,1700.5995,114.7164,3519.7,753.8491,359685.2501,1577.2541,262570232.5857
115.0,1957,90.0,212.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1726.515,115.0,473.3,447.3845,245691.1339,0.0,179354527.7538
115.0,1957,90.0,212.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1532.1485,112.8731,484.0,672.5151,361352.385,0.0,263787241.05
115.0,1957,90.0,212.4964,11月,低于防破坏线-保证出力,1532.1485,112.8731,1558.064,113.1566,703.0,683.4381,361352.385,0.0,263787241.05
115.0,1957,90.0,212.4964,12月,优化区-枚举月末库容,1558.064,113.1566,1726.515,115.0,1238.2,1069.749,569719.3277,0.0,415895109.2021
115.0,1957,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,719.0,719.0,392064.948,0.0,286207412.04
115.0,1957,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,840.8,840.8,456891.6255,0.0,333530886.5982
115.0,1957,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1075.6,1075.6,581179.6099,0.0,424261115.2326
115.0,1958,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,1550.7,2056.0529,1040924.9749,0.0,759875231.6928
115.0,1958,90.0,212.4964,5月,汛限线附近-满发,1221.1621,109.1437,1700.5995,114.7164,5788.3,4365.9395,2118987.6124,946.4408,1546860957.0355
115.0,1958,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1285.9509,110.1789,2195.7,2610.3485,1312877.2987,0.0,958400428.0729
115.0,1958,90.0,212.4964,7月,辅助线3区,1285.9509,110.1789,1700.5995,114.7164,3980.3,3412.1289,1679390.3479,157.0403,1225954954.0
115.0,1958,90.0,212.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,3151.7,3164.6578,1635518.0417,0.0,1193928170.4513
115.0,1958,90.0,212.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,547.3582,95.3248,1681.0,2821.2835,1290406.1828,0.0,941996513.4738
115.0,1958,90.0,212.4964,10月,低于防破坏线-保证出力,547.3582,95.3248,1726.515,115.0,1929.0,749.1596,361352.385,0.6836,263787241.05
115.0,1958,90.0,212.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,569.7,569.7,312098.808,0.0,227832129.8181
115.0,1958,90.0,212.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,401.0,401.0,221106.7731,0.0,161407944.3462
115.0,1958,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,436.3,436.3,240235.1144,0.0,175371633.5476
115.0,1958,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1650.5,1650.5,881096.7809,0.0,643200650.0899
115.0,1958,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2197.3,2197.3,1161145.9728,0.0,847636560.1562
115.0,1959,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1545.1063,113.0149,2202.3,2383.7087,1235376.8611,0.0,901825108.6016
115.0,1959,90.0,212.4964,5月,汛限线附近-满发,1545.1063,113.0149,1454.4019,112.0223,4255.0,4342.0754,2124964.0,0.0,1551223720.0
115.0,1959,90.0,212.4964,6月,汛限线附近-满发,1454.4019,112.0223,1700.5995,114.7164,4533.0,4271.9307,2121310.4412,18.3894,1548556622.0493
115.0,1959,90.0,212.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,1940.7,1953.6578,1031003.9341,0.0,752632871.9293
115.0,1959,90.0,212.4964,8月,低于防破坏线-保证出力,1687.6417,114.5746,1687.6417,114.5746,667.0,665.93,361352.385,0.0,263787241.05
115.0,1959,90.0,212.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1726.515,115.0,449.7,410.8267,225694.3798,0.0,164756897.259
115.0,1959,90.0,212.4964,10月,低于防破坏线-保证出力,1726.515,115.0,1480.3174,112.3059,425.3,676.2495,361352.385,0.0,263787241.05
115.0,1959,90.0,212.4964,11月,低于防破坏线-保证出力,1480.3174,112.3059,1648.7684,114.1492,846.6,680.8333,361352.385,0.0,263787241.05
115.0,1959,90.0,212.4964,12月,优化区-枚举月末库容,1648.7684,114.1492,1726.515,115.0,811.7,733.9534,397378.5081,0.0,290086310.932
115.0,1959,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,593.3,593.3,324789.5664,0.0,237096383.4501
115.0,1959,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,634.1,634.1,346684.8537,0.0,253079943.2229
115.0,1959,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1501.0,1501.0,803614.3494,0.0,586638475.0549
115.0,1960,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,456.6538,92.6168,1565.3,2835.1612,1285377.9407,0.0,938325896.6832
115.0,1960,90.0,212.4964,5月,辅助线1区,456.6538,92.6168,1700.5995,114.7164,3027.3,1729.8835,798429.6566,56.9885,582853649.3426
115.0,1960,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1467.3597,112.1641,3157.0,3390.2398,1698072.1429,0.0,1239592664.3035
115.0,1960,90.0,212.4964,7月,辅助线3区,1467.3597,112.1641,1700.5995,114.7164,3595.0,3361.3667,1683449.6703,3.9111,1228918259.3534
115.0,1960,90.0,212.4964,8月,优化区-枚举月末库容,1700.5995,114.7164,1687.6417,114.5746,824.7,837.6578,452694.547,0.0,330467019.3409
115.0,1960,90.0,212.4964,9月,优化区-枚举月末库容,1687.6417,114.5746,1700.5995,114.7164,402.1,389.1422,213496.5547,0.0,155852484.9646
115.0,1960,90.0,212.4964,10月,低于防破坏线-保证出力,1700.5995,114.7164,1363.6975,111.0297,347.0,684.6914,361352.385,0.0,263787241.05
115.0,1960,90.0,212.4964,11月,低于防破坏线-保证出力,1363.6975,111.0297,1247.0776,109.6018,594.3,714.0515,361352.385,0.0,263787241.05
115.0,1960,90.0,212.4964,12月,低于防破坏线-保证出力,1247.0776,109.6018,923.1335,103.8748,432.3,762.5882,361352.385,0.0,263787241.05
115.0,1960,90.0,212.4964,1月,低于防破坏线-保证出力,923.1335,103.8748,443.6961,92.23,381.7,861.1374,353429.3226,0.0,258003405.4817
115.0,1960,90.0,212.4964,2月,低于防破坏线-保证出力,443.6961,92.23,443.6961,92.23,634.2,634.2,223992.2101,0.0,163514313.3876
115.0,1960,90.0,212.4964,3月,低于防破坏线-保证出力,443.6961,92.23,1726.515,115.0,2153.3,761.8004,361352.385,108.6807,263787241.05
115.0,1961,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1687.6417,114.5746,4192.3,4231.1733,2124964.0,0.0,1551223720.0
115.0,1961,90.0,212.4964,5月,汛限线附近-满发,1687.6417,114.5746,443.6961,92.23,2079.0,3322.9456,1478849.8311,0.0,1079560376.6961
115.0,1961,90.0,212.4964,6月,低于防破坏线-保证出力,443.6961,92.23,1700.5995,114.7164,2612.0,761.8004,359667.6658,596.8139,262557396.0521
115.0,1961,90.0,212.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,1363.6975,111.0297,643.7,980.6019,513339.1093,0.0,374737549.7784
115.0,1961,90.0,212.4964,8月,低于防破坏线-保证出力,1363.6975,111.0297,1700.5995,114.7164,1022.3,684.593,361214.7552,4.3227,263686771.2602
115.0,1961,90.0,212.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1415.5286,111.5969,536.3,821.3709,433672.8664,0.0,316581192.4863
115.0,1961,90.0,212.4964,10月,低于防破坏线-保证出力,1415.5286,111.5969,1726.515,115.0,997.4,679.8807,361352.385,6.5329,263787241.05
115.0,1961,90.0,212.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,2668.3,2668.3,1398514.0797,0.0,1020915278.1942
115.0,1961,90.0,212.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,926.7,926.7,502528.8087,0.0,366846030.3847
115.0,1961,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,919.7,919.7,498817.0523,0.0,364136448.1678
115.0,1961,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,558.7,558.7,306177.1538,0.0,223509322.2521
115.0,1961,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1198.7,1198.7,645914.7164,0.0,471517742.971
115.0,1962,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1221.1621,109.1437,2132.7,2638.0529,1321381.0152,0.0,964608141.0903
115.0,1962,90.0,212.4964,5月,汛限线附近-满发,1221.1621,109.1437,1687.6417,114.5746,4852.0,4380.749,2124964.0,0.0,1551223720.0
115.0,1962,90.0,212.4964,6月,汛限线附近-满发,1687.6417,114.5746,1700.5995,114.7164,4776.0,4173.2959,2119251.3157,593.264,1547053460.4906
115.0,1962,90.0,212.4964,7月,优化区-枚举月末库容,1700.5995,114.7164,715.8092,100.2095,2869.0,3853.7903,1774840.4302,0.0,1295633514.046
115.0,1962,90.0,212.4964,8月,低于防破坏线-保证出力,715.8092,100.2095,1700.5995,114.7164,1711.7,733.1844,361352.385,0.0,263787241.05
115.0,1962,90.0,212.4964,9月,优化区-枚举月末库容,1700.5995,114.7164,1272.9932,110.0371,912.7,1340.3063,690153.196,0.0,503811833.086
115.0,1962,90.0,212.4964,10月,低于防破坏线-保证出力,1272.9932,110.0371,1726.515,115.0,1149.7,688.6634,361352.385,7.5148,263787241.05
115.0,1962,90.0,212.4964,11月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,1439.3,1439.3,771583.3477,0.0,563255843.8575
115.0,1962,90.0,212.4964,12月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,970.0,970.0,525460.1923,0.0,383585940.3846
115.0,1962,90.0,212.4964,1月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,461.0,461.0,253587.2346,0.0,185118681.2692
115.0,1962,90.0,212.4964,2月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,521.9,521.9,286394.4316,0.0,209067935.0512
115.0,1962,90.0,212.4964,3月,优化区-枚举月末库容,1726.515,115.0,1726.515,115.0,592.9,592.9,324574.6265,0.0,236939477.3669
115.0,1963,90.0,212.4964,4月,优化区-枚举月末库容,1726.515,115.0,1117.5,107.311,2097.7,2706.715,1341043.5486,0.0,978961790.4946
115.0,1963,90.0,212.4964,5月,辅助线3区,1117.5,107.311,1700.5995,114.7164,4071.7,3471.9632,1680806.6206,20.155,1226988833.0275
115.0,1963,90.0,212.4964,6月,优化区-枚举月末库容,1700.5995,114.7164,1247.0776,109.6018,790.7,1244.2218,640550.7841,0.0,467602072.3641
