正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1951,10.0,151.6928,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,2677.5387,1516928.0,1231.4613,1107357440.0
120.0,1951,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2995.0,2677.5387,1516928.0,317.4613,1107357440.0
120.0,1951,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,1178.9621,108.3976,1931.3,2928.8088,1516928.0,0.0,1107357440.0
120.0,1951,10.0,151.6928,7月,低于防破坏线-保证出力,1178.9621,108.3976,2183.43,120.0,2901.7,753.8508,407444.426,1143.3813,297434430.98
120.0,1951,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,1952.8964,117.4773,480.3,705.4706,407444.426,0.0,297434430.98
120.0,1951,10.0,151.6928,9月,低于防破坏线-保证出力,1952.8964,117.4773,1854.0963,116.3961,619.5,725.9174,407444.426,0.0,297434430.98
120.0,1951,10.0,151.6928,10月,低于防破坏线-保证出力,1854.0963,116.3961,2183.43,120.0,1331.0,711.5667,407444.426,290.0995,297434430.98
120.0,1951,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2117.5633,119.2792,2568.6,2634.4667,1485481.9931,0.0,1084401854.9268
120.0,1952,10.0,151.6928,4月,汛限线附近-满发,2117.5633,119.2792,1162.4954,108.1065,2001.0,2952.7712,1516928.0,0.0,1107357440.0
120.0,1952,10.0,151.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,5399.3,2375.5982,1239557.1065,2002.7672,904876687.745
120.0,1952,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,2677.5387,1516928.0,1103.7613,1107357440.0
120.0,1952,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,2677.5387,1516928.0,999.4613,1107357440.0
120.0,1952,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,692.65,407444.426,3685.65,297434430.98
120.0,1952,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,2768.3,2784.7667,1516928.0,0.0,1107357440.0
120.0,1952,10.0,151.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,2183.43,120.0,2659.7,693.5715,407444.426,1949.6618,297434430.98
120.0,1952,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,1804.6962,115.8555,833.0,1211.7338,682911.7422,0.0,498525571.799
120.0,1952,10.0,151.6928,3月,优化区-枚举月末库容,1804.6962,115.8555,2018.7631,118.1981,3003.7,2789.6331,1507105.8432,0.0,1100187265.5561
120.0,1953,10.0,151.6928,4月,汛限线附近-满发,2018.7631,118.1981,1640.0293,114.0536,2478.0,2849.0726,1516928.0,0.0,1107357440.0
120.0,1953,10.0,151.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,3517.3,2808.7106,1516928.0,165.1887,1107357440.0
120.0,1953,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2864.3,2677.5387,1516928.0,186.7613,1107357440.0
120.0,1953,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,816.695,101.9931,1665.0,3035.9522,1516928.0,0.0,1107357440.0
120.0,1953,10.0,151.6928,8月,低于防破坏线-保证出力,816.695,101.9931,734.3616,100.5375,875.3,958.5955,407444.426,0.0,297434430.98
120.0,1953,10.0,151.6928,9月,低于防破坏线-保证出力,734.3616,100.5375,783.7616,101.4108,1020.3,962.7785,407444.426,0.0,297434430.98
120.0,1953,10.0,151.6928,10月,低于防破坏线-保证出力,783.7616,101.4108,2183.43,120.0,2286.4,781.0814,407444.426,105.6502,297434430.98
120.0,1953,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2395.0,2395.0,1362977.9388,0.0,994973895.3457
120.0,1953,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1072.0,1516.6005,844817.7504,0.0,616716957.8009
120.0,1954,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3461.7,2783.8678,1516928.0,233.2317,1107357440.0
120.0,1954,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5833.7,2677.5387,1516928.0,3156.1613,1107357440.0
120.0,1954,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,2677.5387,1516928.0,4283.4613,1107357440.0
120.0,1954,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,2677.5387,1516928.0,6684.1613,1107357440.0
120.0,1954,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,692.65,407444.426,4674.05,297434430.98
120.0,1954,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,868.0,868.0,508253.3938,0.0,371024977.5077
120.0,1954,10.0,151.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2035.2298,118.3783,546.3,701.4311,407444.426,0.0,297434430.98
120.0,1954,10.0,151.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,1705.8961,114.7744,407.7,729.0205,407444.426,0.0,297434430.98
120.0,1954,10.0,151.6928,12月,低于防破坏线-保证出力,1705.8961,114.7744,1360.0957,110.9903,423.7,774.4324,407444.426,0.0,297434430.98
120.0,1954,10.0,151.6928,1月,低于防破坏线-保证出力,1360.0957,110.9903,915.4951,103.7397,407.7,846.2348,407444.426,0.0,297434430.98
120.0,1954,10.0,151.6928,2月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,596.4,958.6671,401612.7334,0.0,293177295.4132
120.0,1954,10.0,151.6928,3月,低于防破坏线-保证出力,553.228,95.5,668.4948,98.9412,1160.3,1046.2412,407444.426,0.0,297434430.98
120.0,1955,10.0,151.6928,4月,低于防破坏线-保证出力,668.4948,98.9412,1294.2289,110.2695,1511.0,892.8619,407444.426,0.0,297434430.98
120.0,1955,10.0,151.6928,5月,辅助线3区,1294.2289,110.2695,2183.43,120.0,5308.7,2346.8682,1239557.1065,2072.6308,904876687.745
120.0,1955,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,2677.5387,1516928.0,2863.1613,1107357440.0
120.0,1955,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,833.1617,102.2842,1677.0,3030.8716,1516928.0,0.0,1107357440.0
120.0,1955,10.0,151.6928,8月,低于防破坏线-保证出力,833.1617,102.2842,2018.7631,118.1981,1975.3,789.3853,407444.426,0.0,297434430.98
120.0,1955,10.0,151.6928,9月,低于防破坏线-保证出力,2018.7631,118.1981,2183.43,120.0,901.3,701.9783,407444.426,34.6548,297434430.98
120.0,1955,10.0,151.6928,10月,低于防破坏线-保证出力,2183.43,120.0,1919.963,117.1169,439.0,708.024,407444.426,0.0,297434430.98
120.0,1955,10.0,151.6928,11月,低于防破坏线-保证出力,1919.963,117.1169,2183.43,120.0,1190.0,707.6994,407444.426,218.8336,297434430.98
120.0,1955,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,452.0,452.0,267935.1692,0.0,195592673.5385
120.0,1955,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,511.0,511.0,302251.9141,0.0,220643897.2949
120.0,1955,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,609.4,609.4,359335.8789,0.0,262315191.5824
120.0,1955,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2051.6965,118.5584,915.3,1047.0335,604219.5496,0.0,441080271.2444
120.0,1956,10.0,151.6928,4月,汛限线附近-满发,2051.6965,118.5584,1640.0293,114.0536,2433.0,2841.7402,1516928.0,0.0,1107357440.0
120.0,1956,10.0,151.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,6085.0,2808.7106,1516928.0,2732.8887,1107357440.0
120.0,1956,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2780.7,2677.5387,1516928.0,103.1613,1107357440.0
120.0,1956,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,922.7,2552.902,1255641.1135,0.0,916618012.8661
120.0,1956,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,915.4951,103.7397,1335.0,973.0875,407444.426,0.0,297434430.98
120.0,1956,10.0,151.6928,9月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,588.3,950.5671,398320.1016,0.0,290773674.1868
120.0,1956,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,387.0,387.0,149360.1692,0.0,109032923.5385
120.0,1956,10.0,151.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,441.3,441.3,169794.6446,0.0,123950090.5412
120.0,1956,10.0,151.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,330.3,330.3,127932.9385,0.0,93391045.0875
120.0,1956,10.0,151.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,440.0,440.0,169306.9231,0.0,123594053.8462
120.0,1956,10.0,151.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,869.0,869.0,327858.3254,0.0,239336577.5308
120.0,1956,10.0,151.6928,3月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,858.9,858.9,324161.2149,0.0,236637686.9107
120.0,1957,10.0,151.6928,4月,低于防破坏线-保证出力,553.228,95.5,1952.8964,117.4773,2213.7,817.3907,407444.426,0.0,297434430.98
120.0,1957,10.0,151.6928,5月,汛限线附近-满发,1952.8964,117.4773,2183.43,120.0,3863.0,2731.5898,1516928.0,900.8766,1107357440.0
120.0,1957,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2716.3,2677.5387,1516928.0,38.7613,1107357440.0
120.0,1957,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1082.3,2712.502,1330225.4802,0.0,971064600.5467
120.0,1957,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3519.7,797.901,407444.426,1091.597,297434430.98
120.0,1957,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,473.3,473.3,280341.5973,0.0,204649366.0065
120.0,1957,10.0,151.6928,10月,低于防破坏线-保证出力,2183.43,120.0,1969.3631,117.6575,484.0,705.2428,407444.426,0.0,297434430.98
120.0,1957,10.0,151.6928,11月,低于防破坏线-保证出力,1969.3631,117.6575,1952.8964,117.4773,703.0,718.3736,407444.426,0.0,297434430.98
120.0,1957,10.0,151.6928,12月,优化区-枚举月末库容,1952.8964,117.4773,2183.43,120.0,1238.2,1007.6664,577390.2412,0.0,421494876.0406
120.0,1957,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,553.228,95.5,1075.6,2705.802,1327103.6957,0.0,968785697.8529
120.0,1958,10.0,151.6928,4月,低于防破坏线-保证出力,553.228,95.5,1178.9621,108.3976,1550.7,928.4141,407444.426,0.0,297434430.98
120.0,1958,10.0,151.6928,5月,辅助线3区,1178.9621,108.3976,2183.43,120.0,5788.3,2371.9676,1239557.1065,2411.8645,904876687.745
120.0,1958,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,1541.2292,112.9724,2195.7,2832.6203,1516928.0,0.0,1107357440.0
120.0,1958,10.0,151.6928,7月,辅助线2区,1541.2292,112.9724,2183.43,120.0,3980.3,1764.5505,962186.213,1573.5487,702395935.49
120.0,1958,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,692.65,407444.426,2459.05,297434430.98
120.0,1958,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1014.2952,105.4864,1681.0,2850.1348,1455336.5381,0.0,1062395672.7808
120.0,1958,10.0,151.6928,10月,低于防破坏线-保证出力,1014.2952,105.4864,2183.43,120.0,1929.0,765.3313,407444.426,0.0,297434430.98
120.0,1958,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1952.8964,117.4773,2197.3,2427.8336,1354912.3478,0.0,989086013.8661
120.0,1959,10.0,151.6928,4月,汛限线附近-满发,1952.8964,117.4773,1146.0287,107.8154,2202.3,3004.1025,1516928.0,0.0,1107357440.0
120.0,1959,10.0,151.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,4255.0,2379.2404,1239557.1065,838.3583,904876687.745
120.0,1959,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4533.0,2677.5387,1516928.0,1855.4613,1107357440.0
120.0,1959,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,1195.4288,108.6887,1940.7,2925.2269,1516928.0,0.0,1107357440.0
120.0,1959,10.0,151.6928,8月,低于防破坏线-保证出力,1195.4288,108.6887,997.8285,105.1953,667.0,857.3508,407444.426,0.0,297434430.98
120.0,1959,10.0,151.6928,9月,低于防破坏线-保证出力,997.8285,105.1953,553.228,95.5,449.7,894.3005,380932.8444,0.0,278080976.4299
120.0,1959,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,425.3,425.3,163786.7923,0.0,119564358.3565
120.0,1959,10.0,151.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,846.6,846.6,319655.1904,0.0,233348288.9695
120.0,1959,10.0,151.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,811.7,811.7,306848.2622,0.0,223999231.4116
120.0,1959,10.0,151.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,593.3,593.3,226450.0914,0.0,165308566.7001
120.0,1959,10.0,151.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,634.1,634.1,241582.7787,0.0,176355428.4729
120.0,1959,10.0,151.6928,3月,低于防破坏线-保证出力,553.228,95.5,1113.0954,107.2331,1501.0,938.2533,407444.426,0.0,297434430.98
120.0,1960,10.0,151.6928,4月,辅助线2区,1113.0954,107.2331,553.228,95.5,1565.3,2125.1674,894778.0125,0.0,653187949.1348
120.0,1960,10.0,151.6928,5月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3027.3,797.901,407444.426,599.197,297434430.98
120.0,1960,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3157.0,2677.5387,1516928.0,479.4613,1107357440.0
120.0,1960,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3595.0,2677.5387,1516928.0,917.4613,1107357440.0
120.0,1960,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,692.65,407444.426,132.05,297434430.98
120.0,1960,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,402.1,418.5667,248101.1227,0.0,181113819.6039
120.0,1960,10.0,151.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,1804.6962,115.8555,347.0,715.872,407444.426,0.0,297434430.98
120.0,1960,10.0,151.6928,11月,低于防破坏线-保证出力,1804.6962,115.8555,1656.496,114.2338,594.3,747.6827,407444.426,0.0,297434430.98
120.0,1960,10.0,151.6928,12月,低于防破坏线-保证出力,1656.496,114.2338,1310.6956,110.4497,432.3,781.3108,407444.426,0.0,297434430.98
120.0,1960,10.0,151.6928,1月,低于防破坏线-保证出力,1310.6956,110.4497,833.1617,102.2842,381.7,866.289,407444.426,0.0,297434430.98
120.0,1960,10.0,151.6928,2月,低于防破坏线-保证出力,833.1617,102.2842,553.228,95.5,634.2,914.1337,376815.329,0.0,275075190.1692
120.0,1960,10.0,151.6928,3月,低于防破坏线-保证出力,553.228,95.5,1887.0296,116.7565,2153.3,826.2008,407444.426,0.0,297434430.98
120.0,1961,10.0,151.6928,4月,汛限线附近-满发,1887.0296,116.7565,2183.43,120.0,4192.3,2747.455,1516928.0,1148.4446,1107357440.0
120.0,1961,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,1393.029,111.3507,2079.0,2873.9473,1516928.0,0.0,1107357440.0
120.0,1961,10.0,151.6928,6月,辅助线3区,1393.029,111.3507,1524.7625,112.7922,2612.0,2472.3417,1239557.1065,0.0,904876687.745
120.0,1961,10.0,151.6928,7月,辅助线2区,1524.7625,112.7922,553.228,95.5,643.7,1615.2345,738240.2628,0.0,538915391.8176
120.0,1961,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1022.3,1022.3,383646.3062,0.0,280061803.5316
120.0,1961,10.0,151.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,536.3,536.3,205236.4407,0.0,149822601.7335
120.0,1961,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,997.4,997.4,374626.6624,0.0,273477463.5295
120.0,1961,10.0,151.6928,11月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2668.3,797.901,407444.426,240.197,297434430.98
120.0,1961,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2002.2964,118.0179,1198.7,1379.8336,787666.0446,0.0,574996212.5795
120.0,1962,10.0,151.6928,4月,汛限线附近-满发,2002.2964,118.0179,1146.0287,107.8154,2132.7,2992.1639,1516928.0,0.0,1107357440.0
120.0,1962,10.0,151.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,4852.0,2379.2404,1239557.1065,1435.3583,904876687.745
120.0,1962,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,2677.5387,1516928.0,2098.4613,1107357440.0
120.0,1962,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2869.0,2677.5387,1516928.0,191.4613,1107357440.0
120.0,1962,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1711.7,692.65,407444.426,1019.05,297434430.98
120.0,1962,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1755.2961,115.315,912.7,1340.8339,750601.3891,0.0,547939014.0494
120.0,1962,10.0,151.6928,10月,低于防破坏线-保证出力,1755.2961,115.315,2183.43,120.0,1149.7,717.4493,407444.426,4.1168,297434430.98
120.0,1962,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1439.3,1439.3,832753.5977,0.0,607910126.3575
120.0,1962,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2035.2298,118.3783,592.9,741.1002,430226.3446,0.0,314065231.5559
120.0,1963,10.0,151.6928,4月,汛限线附近-满发,2035.2298,118.3783,1146.0287,107.8154,2097.7,2979.6954,1516928.0,0.0,1107357440.0
120.0,1963,10.0,151.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,4071.7,2379.2404,1239557.1065,655.0583,904876687.745
120.0,1963,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,553.228,95.5,790.7,2420.902,1193606.7365,0.0,871332917.6305
120.0,1963,10.0,151.6928,7月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2931.0,797.901,407444.426,502.897,297434430.98
120.0,1963,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,692.65,407444.426,915.35,297434430.98
120.0,1963,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1821.1629,116.0357,316.3,678.5671,387890.1328,0.0,283159796.9156
120.0,1963,10.0,151.6928,10月,低于防破坏线-保证出力,1821.1629,116.0357,2183.43,120.0,1083.5,713.5166,407444.426,7.7163,297434430.98
120.0,1963,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,1870.5629,116.5763,1212.0,1524.8671,858634.1721,0.0,626802945.603
120.0,1963,10.0,151.6928,3月,优化区-枚举月末库容,1870.5629,116.5763,1738.8295,115.1348,2725.0,2856.7335,1513239.7242,0.0,1104664998.6547
120.0,1964,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,5893.3,2783.8678,1516928.0,2664.8317,1107357440.0
120.0,1964,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,2677.5387,1516928.0,1387.4613,1107357440.0
120.0,1964,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,2677.5387,1516928.0,2614.1613,1107357440.0
120.0,1964,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,1261.2955,109.8532,1989.7,2906.7586,1516928.0,0.0,1107357440.0
120.0,1964,10.0,151.6928,8月,低于防破坏线-保证出力,1261.2955,109.8532,2183.43,120.0,2066.0,748.4207,407444.426,395.4449,297434430.98
120.0,1964,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1755.2961,115.315,1231.0,1659.1339,923034.7723,0.0,673815383.7901
120.0,1964,10.0,151.6928,10月,低于防破坏线-保证出力,1755.2961,115.315,2183.43,120.0,1154.0,717.4493,407444.426,8.4168,297434430.98
120.0,1964,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1903.4963,116.9367,1050.0,1329.9337,753832.4328,0.0,550297675.9233
120.0,1965,10.0,151.6928,4月,汛限线附近-满发,1903.4963,116.9367,1656.496,114.2338,2631.0,2876.7955,1516928.0,0.0,1107357440.0
120.0,1965,10.0,151.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,4338.3,2804.5379,1516928.0,1006.8281,1107357440.0
120.0,1965,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3568.0,2677.5387,1516928.0,890.4613,1107357440.0
120.0,1965,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,1261.2955,109.8532,1986.0,2908.1414,1516928.0,0.0,1107357440.0
120.0,1965,10.0,151.6928,8月,低于防破坏线-保证出力,1261.2955,109.8532,2183.43,120.0,2153.0,748.4207,407444.426,482.4449,297434430.98
120.0,1965,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,619.0947,97.4664,1214.0,2778.3353,1369367.3927,0.0,999638196.6537
120.0,1965,10.0,151.6928,10月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2367.0,793.0328,407444.426,9.6319,297434430.98
120.0,1965,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1887.0296,116.7565,720.5,1016.9004,579443.4226,0.0,422993698.5126
120.0,1966,10.0,151.6928,4月,汛限线附近-满发,1887.0296,116.7565,2002.2964,118.0179,2902.0,2793.8933,1516928.0,0.0,1107357440.0
120.0,1966,10.0,151.6928,5月,汛限线附近-满发,2002.2964,118.0179,1343.629,110.8101,2275.7,2935.6524,1516928.0,0.0,1107357440.0
120.0,1966,10.0,151.6928,6月,辅助线3区,1343.629,110.8101,2183.43,120.0,3567.7,2336.2627,1239557.1065,391.6362,904876687.745
120.0,1966,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,2677.5387,1516928.0,2016.7613,1107357440.0
120.0,1966,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2068.1632,118.7386,577.0,699.5692,407444.426,0.0,297434430.98
120.0,1966,10.0,151.6928,9月,优化区-枚举月末库容,2068.1632,118.7386,2035.2298,118.3783,386.3,419.2334,243674.3097,0.0,177882246.078
120.0,1966,10.0,151.6928,10月,低于防破坏线-保证出力,2035.2298,118.3783,2183.43,120.0,844.2,701.3399,407444.426,0.0,297434430.98
120.0,1966,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,518.7,518.7,306719.3465,0.0,223905122.945
120.0,1966,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,438.3,438.3,259944.9973,0.0,189759848.0065
120.0,1966,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,408.7,408.7,242653.626,0.0,177137146.9706
120.0,1966,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.6,791.6,464319.1545,0.0,338952982.7704
120.0,1966,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1351.7,1351.7,783429.885,0.0,571903816.0845
120.0,1967,10.0,151.6928,4月,汛限线附近-满发,2183.43,120.0,1656.496,114.2338,2272.7,2806.2002,1516928.0,0.0,1107357440.0
120.0,1967,10.0,151.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,6585.7,2804.5379,1516928.0,3254.2281,1107357440.0
120.0,1967,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,2677.5387,1516928.0,2652.7613,1107357440.0
120.0,1967,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,1854.0963,116.3961,2426.0,2755.5011,1516928.0,0.0,1107357440.0
120.0,1967,10.0,151.6928,8月,低于防破坏线-保证出力,1854.0963,116.3961,2183.43,120.0,2843.7,711.5667,407444.426,1802.7995,297434430.98
120.0,1967,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1491.8292,112.4318,1849.0,2540.6008,1360775.8353,0.0,993366359.7411
120.0,1967,10.0,151.6928,10月,低于防破坏线-保证出力,1491.8292,112.4318,2183.43,120.0,1427.0,733.6337,407444.426,1.7655,297434430.98
120.0,1967,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2150.4966,119.6396,718.3,751.2334,440006.6887,0.0,321204882.7577
120.0,1967,10.0,151.6928,3月,优化区-枚举月末库容,2150.4966,119.6396,1738.8295,115.1348,2362.0,2773.6672,1507377.2486,0.0,1100385391.4603
120.0,1968,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3659.0,2783.8678,1516928.0,430.5317,1107357440.0
120.0,1968,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3349.7,2677.5387,1516928.0,672.1613,1107357440.0
120.0,1968,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.3,2677.5387,1516928.0,1387.7613,1107357440.0
120.0,1968,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4343.7,2677.5387,1516928.0,1666.1613,1107357440.0
120.0,1968,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,692.65,407444.426,1430.05,297434430.98
120.0,1968,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1903.4963,116.9367,1955.3,2235.2337,1246287.7811,0.0,909790080.1867
120.0,1968,10.0,151.6928,10月,低于防破坏线-保证出力,1903.4963,116.9367,2183.43,120.0,994.7,708.6622,407444.426,6.1041,297434430.98
120.0,1968,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,684.9615,99.4328,1017.6,2516.0685,1253777.5895,0.0,915257640.3693
120.0,1969,10.0,151.6928,4月,低于防破坏线-保证出力,684.9615,99.4328,1146.0287,107.8154,1371.7,912.2593,407444.426,0.0,297434430.98
120.0,1969,10.0,151.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,3499.7,2379.2404,1239557.1065,83.0583,904876687.745
120.0,1969,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3335.0,2677.5387,1516928.0,657.4613,1107357440.0
120.0,1969,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,7595.0,2677.5387,1516928.0,4917.4613,1107357440.0
120.0,1969,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,692.65,407444.426,4000.65,297434430.98
120.0,1969,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1673.0,2117.6005,1166835.168,0.0,851789672.6653
120.0,1969,10.0,151.6928,10月,低于防破坏线-保证出力,1738.8295,115.1348,2183.43,120.0,1160.1,718.6279,407444.426,0.0,297434430.98
120.0,1969,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1202.0,1646.6005,915014.9629,0.0,667960922.9111
120.0,1970,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2002.2964,118.0179,3094.0,2829.4684,1516928.0,0.0,1107357440.0
120.0,1970,10.0,151.6928,5月,汛限线附近-满发,2002.2964,118.0179,2183.43,120.0,5846.0,2719.816,1516928.0,2945.0504,1107357440.0
120.0,1970,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2818.3,2677.5387,1516928.0,140.7613,1107357440.0
120.0,1970,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6659.0,2677.5387,1516928.0,3981.4613,1107357440.0
120.0,1970,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,692.65,407444.426,389.65,297434430.98
120.0,1970,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,10.0,151.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2150.4966,119.6396,655.7,694.8446,407444.426,0.0,297434430.98
120.0,1970,10.0,151.6928,11月,优化区-枚举月末库容,2150.4966,119.6396,2183.43,120.0,499.7,466.7666,275823.3384,0.0,201351037.0507
120.0,1970,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1936.4297,117.2971,1059.0,1306.0003,742625.8975,0.0,542116905.2063
120.0,1971,10.0,151.6928,4月,汛限线附近-满发,1936.4297,117.2971,1640.0293,114.0536,2573.0,2873.9475,1516928.0,0.0,1107357440.0
120.0,1971,10.0,151.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,4101.3,2808.7106,1516928.0,749.1887,1107357440.0
120.0,1971,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5048.0,2677.5387,1516928.0,2370.4613,1107357440.0
120.0,1971,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,652.0281,98.4496,1554.0,3084.1997,1516928.0,0.0,1107357440.0
120.0,1971,10.0,151.6928,8月,低于防破坏线-保证出力,652.0281,98.4496,1294.2289,110.2695,1537.0,894.0958,407444.426,0.0,297434430.98
120.0,1971,10.0,151.6928,9月,低于防破坏线-保证出力,1294.2289,110.2695,1475.3625,112.2516,978.7,795.2982,407444.426,0.0,297434430.98
120.0,1971,10.0,151.6928,10月,低于防破坏线-保证出力,1475.3625,112.2516,1425.9624,111.7111,736.0,785.8499,407444.426,0.0,297434430.98
120.0,1971,10.0,151.6928,11月,低于防破坏线-保证出力,1425.9624,111.7111,1211.8955,108.9798,595.0,804.992,407444.426,0.0,297434430.98
120.0,1971,10.0,151.6928,12月,低于防破坏线-保证出力,1211.8955,108.9798,684.9615,99.4328,377.7,901.2173,407444.426,0.0,297434430.98
120.0,1971,10.0,151.6928,1月,低于防破坏线-保证出力,684.9615,99.4328,553.228,95.5,428.0,559.7335,223313.5055,0.0,163018859.0081
120.0,1971,10.0,151.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,743.2,743.2,281769.8619,0.0,205691999.2016
120.0,1971,10.0,151.6928,3月,低于防破坏线-保证出力,553.228,95.5,569.6947,95.9916,1098.7,1081.7607,407444.426,0.0,297434430.98
120.0,1972,10.0,151.6928,4月,低于防破坏线-保证出力,569.6947,95.9916,2183.43,120.0,3129.3,796.6813,407444.426,718.8834,297434430.98
120.0,1972,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3789.3,2677.5387,1516928.0,1111.7613,1107357440.0
120.0,1972,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,1771.7628,115.4951,2369.0,2774.0521,1516928.0,0.0,1107357440.0
120.0,1972,10.0,151.6928,7月,辅助线3区,1771.7628,115.4951,553.228,95.5,756.3,1974.8348,932020.0953,0.0,680374669.5984
120.0,1972,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,322.7,322.7,125060.672,0.0,91294290.5875
120.0,1972,10.0,151.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1048.0,1048.0,392938.7323,0.0,286845274.5846
120.0,1972,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2658.7,797.901,407444.426,230.597,297434430.98
120.0,1972,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1314.7,1759.3005,975587.0165,0.0,712178522.0383
120.0,1973,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3661.3,2783.8678,1516928.0,432.8317,1107357440.0
120.0,1973,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4740.3,2677.5387,1516928.0,2062.7613,1107357440.0
120.0,1973,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,2677.5387,1516928.0,3147.7613,1107357440.0
120.0,1973,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,1722.3628,114.9546,2332.7,2786.0489,1516928.0,0.0,1107357440.0
120.0,1973,10.0,151.6928,8月,低于防破坏线-保证出力,1722.3628,114.9546,2183.43,120.0,2059.0,719.4324,407444.426,878.5004,297434430.98
120.0,1973,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,3252.3,3268.7667,1516928.0,0.0,1107357440.0
120.0,1973,10.0,151.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,2183.43,120.0,819.7,693.5715,407444.426,109.6618,297434430.98
120.0,1973,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2068.1632,118.7386,488.0,603.2668,352548.3304,0.0,257360281.1797
120.0,1974,10.0,151.6928,4月,汛限线附近-满发,2068.1632,118.7386,1656.496,114.2338,2423.7,2833.4997,1516928.0,0.0,1107357440.0
120.0,1974,10.0,151.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,3503.0,2804.5379,1516928.0,171.5281,1107357440.0
120.0,1974,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3349.7,2677.5387,1516928.0,672.1613,1107357440.0
120.0,1974,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5591.0,2677.5387,1516928.0,2913.4613,1107357440.0
120.0,1974,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,692.65,407444.426,694.05,297434430.98
120.0,1974,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1788.2295,115.6753,501.3,896.5005,508130.0893,0.0,370934965.158
120.0,1974,10.0,151.6928,10月,低于防破坏线-保证出力,1788.2295,115.6753,2183.43,120.0,1105.7,715.7937,407444.426,0.0,297434430.98
120.0,1974,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,2035.2298,118.3783,661.7,809.9002,469266.4699,0.0,342564523.0015
120.0,1975,10.0,151.6928,4月,汛限线附近-满发,2035.2298,118.3783,1640.0293,114.0536,2453.3,2846.173,1516928.0,0.0,1107357440.0
120.0,1975,10.0,151.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,7544.7,2808.7106,1516928.0,4192.5887,1107357440.0
120.0,1975,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,2677.5387,1516928.0,1447.4613,1107357440.0
120.0,1975,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1237.0,2867.202,1402153.7349,0.0,1023572226.5089
120.0,1975,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,827.3,827.3,312576.7862,0.0,228181053.9316
120.0,1975,10.0,151.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,640.7,640.7,244025.3952,0.0,178138538.4741
120.0,1975,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,626.7,626.7,238842.3264,0.0,174354898.2501
120.0,1975,10.0,151.6928,11月,低于防破坏线-保证出力,553.228,95.5,1277.7622,110.0893,1633.0,912.6652,407444.426,0.0,297434430.98
120.0,1975,10.0,151.6928,12月,低于防破坏线-保证出力,1277.7622,110.0893,1080.162,106.6509,640.7,835.7119,407444.426,0.0,297434430.98
120.0,1975,10.0,151.6928,1月,低于防破坏线-保证出力,1080.162,106.6509,553.228,95.5,394.3,921.234,397779.7947,0.0,290379250.0993
120.0,1975,10.0,151.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,638.3,638.3,243137.3424,0.0,177490259.9301
120.0,1975,10.0,151.6928,3月,低于防破坏线-保证出力,553.228,95.5,619.0947,97.4664,1125.3,1065.9444,407444.426,0.0,297434430.98
120.0,1976,10.0,151.6928,4月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2422.7,793.0328,407444.426,65.3319,297434430.98
120.0,1976,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4362.3,2677.5387,1516928.0,1684.7613,1107357440.0
120.0,1976,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,2677.5387,1516928.0,2464.1613,1107357440.0
120.0,1976,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,2677.5387,1516928.0,1385.7613,1107357440.0
120.0,1976,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,692.65,407444.426,286.05,297434430.98
120.0,1976,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1689.4294,114.5942,805.7,1299.7006,724207.618,0.0,528671561.1665
120.0,1976,10.0,151.6928,10月,低于防破坏线-保证出力,1689.4294,114.5942,2183.43,120.0,1209.0,721.8424,407444.426,0.0,297434430.98
120.0,1976,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1218.0,1662.6005,923630.4052,0.0,674250195.7801
120.0,1977,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,4916.0,2783.8678,1516928.0,1687.5317,1107357440.0
120.0,1977,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,2677.5387,1516928.0,2764.4613,1107357440.0
120.0,1977,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,2677.5387,1516928.0,4029.4613,1107357440.0
120.0,1977,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,2677.5387,1516928.0,1598.4613,1107357440.0
120.0,1977,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,692.65,407444.426,1515.35,297434430.98
120.0,1977,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1524.7625,112.7922,968.0,1626.6675,888079.6128,0.0,648298117.3323
120.0,1977,10.0,151.6928,10月,低于防破坏线-保证出力,1524.7625,112.7922,2183.43,120.0,1389.0,731.6524,407444.426,0.0,297434430.98
120.0,1977,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,701.4282,99.9244,613.7,2095.7018,1054090.6985,0.0,769486209.901
120.0,1978,10.0,151.6928,4月,低于防破坏线-保证出力,701.4282,99.9244,800.2283,101.7019,1068.3,966.6185,407444.426,0.0,297434430.98
120.0,1978,10.0,151.6928,5月,辅助线2区,800.2283,101.7019,1969.3631,117.6575,3092.0,1928.4809,962186.213,0.0,702395935.49
120.0,1978,10.0,151.6928,6月,汛限线附近-满发,1969.3631,117.6575,2183.43,120.0,3773.0,2727.6533,1516928.0,831.2797,1107357440.0
120.0,1978,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1125.0,2755.202,1350101.9581,0.0,985574429.3839
120.0,1978,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,889.7,889.7,335427.2342,0.0,244861880.9716
120.0,1978,10.0,151.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,856.7,856.7,323355.5499,0.0,236049551.427
120.0,1978,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,720.3,720.3,273368.184,0.0,199558774.2981
120.0,1978,10.0,151.6928,11月,低于防破坏线-保证出力,553.228,95.5,1425.9624,111.7111,1757.7,890.0006,407444.426,0.0,297434430.98
120.0,1978,10.0,151.6928,12月,低于防破坏线-保证出力,1425.9624,111.7111,1393.029,111.3507,765.0,791.3363,407444.426,0.0,297434430.98
120.0,1978,10.0,151.6928,1月,低于防破坏线-保证出力,1393.029,111.3507,1113.0954,107.2331,536.7,817.016,407444.426,0.0,297434430.98
120.0,1978,10.0,151.6928,2月,低于防破坏线-保证出力,1113.0954,107.2331,1063.6953,106.3598,813.0,860.3726,407444.426,0.0,297434430.98
120.0,1978,10.0,151.6928,3月,优化区-枚举月末库容,1063.6953,106.3598,1771.7628,115.4951,724.0,15.9325,8412.7913,0.0,6141337.6382
120.0,1979,10.0,151.6928,4月,汛限线附近-满发,1771.7628,115.4951,553.228,95.5,858.3,2076.8348,978158.1457,0.0,714055446.3948
120.0,1979,10.0,151.6928,5月,低于防破坏线-保证出力,553.228,95.5,2084.6299,118.9188,2344.0,804.7036,407444.426,0.0,297434430.98
120.0,1979,10.0,151.6928,6月,汛限线附近-满发,2084.6299,118.9188,2183.43,120.0,6522.0,2700.4273,1516928.0,3722.7726,1107357440.0
120.0,1979,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3755.0,2677.5387,1516928.0,1077.4613,1107357440.0
120.0,1979,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2051.3,692.65,407444.426,1358.65,297434430.98
120.0,1979,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,10.0,151.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2084.6299,118.9188,592.3,698.6452,407444.426,0.0,297434430.98
120.0,1979,10.0,151.6928,11月,优化区-枚举月末库容,2084.6299,118.9188,2183.43,120.0,427.3,328.4999,194153.5815,0.0,141732114.4786
120.0,1979,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,385.3,385.3,228957.066,0.0,167138658.1706
120.0,1979,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,444.3,444.3,263445.3496,0.0,192315105.1912
120.0,1979,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,681.3,681.3,400899.3348,0.0,292656514.3821
120.0,1979,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1788.2295,115.6753,1086.7,1481.9005,829439.3014,0.0,605490689.9872
120.0,1980,10.0,151.6928,4月,汛限线附近-满发,1788.2295,115.6753,1640.0293,114.0536,2762.7,2913.2784,1516928.0,0.0,1107357440.0
120.0,1980,10.0,151.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,3507.0,2808.7106,1516928.0,154.8887,1107357440.0
120.0,1980,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4527.7,2677.5387,1516928.0,1850.1613,1107357440.0
120.0,1980,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,2677.5387,1516928.0,1884.1613,1107357440.0
120.0,1980,10.0,151.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,692.65,407444.426,5019.05,297434430.98
120.0,1980,10.0,151.6928,9月,优化区-枚举月末库容,2183.43,120.0,1294.2289,110.2695,988.3,1877.5011,1000010.8729,0.0,730007937.196
120.0,1980,10.0,151.6928,10月,低于防破坏线-保证出力,1294.2289,110.2695,2183.43,120.0,1641.3,746.271,407444.426,5.8279,297434430.98
120.0,1980,10.0,151.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,10.0,151.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,10.0,151.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,10.0,151.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,10.0,151.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1009.7,1454.3005,811111.0811,0.0,592111089.1769
120.0,1981,10.0,151.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3309.3,2783.8678,1516928.0,80.8317,1107357440.0
120.0,1981,10.0,151.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3288.0,2677.5387,1516928.0,610.4613,1107357440.0
120.0,1981,10.0,151.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2898.0,2677.5387,1516928.0,220.4613,1107357440.0
120.0,1981,10.0,151.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1241.7,2871.902,1404337.4532,0.0,1025166340.834
120.0,1981,10.0,151.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,622.0,622.0,237100.802,0.0,173083585.46
120.0,1981,10.0,151.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,537.0,537.0,205496.1308,0.0,150012175.4615
120.0,1981,10.0,151.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,729.7,729.7,276819.065,0.0,202077917.4281
120.0,1981,10.0,151.6928,11月,低于防破坏线-保证出力,553.228,95.5,1146.0287,107.8154,1530.3,932.4218,407444.426,0.0,297434430.98
120.0,1981,10.0,151.6928,12月,低于防破坏线-保证出力,1146.0287,107.8154,899.0284,103.4486,636.0,878.9036,407444.426,0.0,297434430.98
120.0,1981,10.0,151.6928,1月,低于防破坏线-保证出力,899.0284,103.4486,553.228,95.5,449.0,794.8004,333684.7659,0.0,243589879.1377
120.0,1981,10.0,151.6928,2月,低于防破坏线-保证出力,553.228,95.5,1310.6956,110.4497,1670.3,905.7398,407444.426,0.0,297434430.98
120.0,1981,10.0,151.6928,3月,优化区-枚举月末库容,1310.6956,110.4497,553.228,95.5,1310.3,2067.7676,902431.4143,0.0,658774932.4466
120.0,1951,20.0,161.6928,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,2862.3778,1616928.0,1046.6222,1180357440.0
120.0,1951,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2995.0,2862.3778,1616928.0,132.6222,1180357440.0
120.0,1951,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,899.0284,103.4486,1931.3,3222.3391,1616928.0,0.0,1180357440.0
120.0,1951,20.0,161.6928,7月,低于防破坏线-保证出力,899.0284,103.4486,2183.43,120.0,2901.7,772.9329,407444.426,844.3655,297434430.98
120.0,1951,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,1952.8964,117.4773,480.3,705.4706,407444.426,0.0,297434430.98
120.0,1951,20.0,161.6928,9月,低于防破坏线-保证出力,1952.8964,117.4773,1854.0963,116.3961,619.5,725.9174,407444.426,0.0,297434430.98
120.0,1951,20.0,161.6928,10月,低于防破坏线-保证出力,1854.0963,116.3961,2183.43,120.0,1331.0,711.5667,407444.426,290.0995,297434430.98
120.0,1951,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2084.6299,118.9188,2568.6,2667.4001,1499172.068,0.0,1094395609.6315
120.0,1952,20.0,161.6928,4月,汛限线附近-满发,2084.6299,118.9188,800.2283,101.7019,2001.0,3283.1418,1616928.0,0.0,1180357440.0
120.0,1952,20.0,161.6928,5月,辅助线2区,800.2283,101.7019,2183.43,120.0,5399.3,1990.2666,1012186.213,2025.8317,738895935.49
120.0,1952,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,2862.3778,1616928.0,918.9222,1180357440.0
120.0,1952,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,2862.3778,1616928.0,814.6222,1180357440.0
120.0,1952,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,692.65,407444.426,3685.65,297434430.98
120.0,1952,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2068.1632,118.7386,2768.3,2883.5668,1612919.9354,0.0,1177431552.8442
120.0,1952,20.0,161.6928,10月,低于防破坏线-保证出力,2068.1632,118.7386,2183.43,120.0,2659.7,699.153,407444.426,1845.2802,297434430.98
120.0,1952,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2068.1632,118.7386,833.0,948.2668,549174.4639,0.0,400897358.6807
120.0,1952,20.0,161.6928,3月,优化区-枚举月末库容,2068.1632,118.7386,2183.43,120.0,3003.7,2888.4332,1615522.464,0.0,1179331398.6932
120.0,1953,20.0,161.6928,4月,汛限线附近-满发,2183.43,120.0,1672.9627,114.414,2478.0,2996.2598,1616928.0,0.0,1180357440.0
120.0,1953,20.0,161.6928,5月,汛限线附近-满发,1672.9627,114.414,2183.43,120.0,3517.3,2994.1495,1616928.0,12.6832,1180357440.0
120.0,1953,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2864.3,2862.3778,1616928.0,1.9222,1180357440.0
120.0,1953,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1665.0,3295.202,1599471.5169,0.0,1167614207.3296
120.0,1953,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,875.3,875.3,330163.0927,0.0,241019057.6485
120.0,1953,20.0,161.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1020.3,1020.3,382922.4357,0.0,279533378.0947
120.0,1953,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,2035.2298,118.3783,2286.4,809.4369,407444.426,0.0,297434430.98
120.0,1953,20.0,161.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,2183.43,120.0,2395.0,701.0339,407444.426,1545.7659,297434430.98
120.0,1953,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1072.0,1516.6005,844817.7504,0.0,616716957.8009
120.0,1954,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3461.7,2976.4359,1616928.0,40.6635,1180357440.0
120.0,1954,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5833.7,2862.3778,1616928.0,2971.3222,1180357440.0
120.0,1954,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,2862.3778,1616928.0,4098.6222,1180357440.0
120.0,1954,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,2862.3778,1616928.0,6499.3222,1180357440.0
120.0,1954,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,692.65,407444.426,4674.05,297434430.98
120.0,1954,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,868.0,868.0,508253.3938,0.0,371024977.5077
120.0,1954,20.0,161.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2035.2298,118.3783,546.3,701.4311,407444.426,0.0,297434430.98
120.0,1954,20.0,161.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,1705.8961,114.7744,407.7,729.0205,407444.426,0.0,297434430.98
