正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1954,20.0,161.6928,12月,低于防破坏线-保证出力,1705.8961,114.7744,1360.0957,110.9903,423.7,774.4324,407444.426,0.0,297434430.98
120.0,1954,20.0,161.6928,1月,低于防破坏线-保证出力,1360.0957,110.9903,915.4951,103.7397,407.7,846.2348,407444.426,0.0,297434430.98
120.0,1954,20.0,161.6928,2月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,596.4,958.6671,401612.7334,0.0,293177295.4132
120.0,1954,20.0,161.6928,3月,低于防破坏线-保证出力,553.228,95.5,668.4948,98.9412,1160.3,1046.2412,407444.426,0.0,297434430.98
120.0,1955,20.0,161.6928,4月,低于防破坏线-保证出力,668.4948,98.9412,1294.2289,110.2695,1511.0,892.8619,407444.426,0.0,297434430.98
120.0,1955,20.0,161.6928,5月,辅助线3区,1294.2289,110.2695,2183.43,120.0,5308.7,2495.2095,1314557.1065,1924.2894,959626687.745
120.0,1955,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,2862.3778,1616928.0,2678.3222,1180357440.0
120.0,1955,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1677.0,3307.202,1604958.9112,0.0,1171620005.1395
120.0,1955,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,1672.9627,114.414,1975.3,853.5187,407444.426,0.0,297434430.98
120.0,1955,20.0,161.6928,9月,低于防破坏线-保证出力,1672.9627,114.414,1837.6296,116.2159,901.3,744.6532,407444.426,0.0,297434430.98
120.0,1955,20.0,161.6928,10月,低于防破坏线-保证出力,1837.6296,116.2159,1524.7625,112.7922,439.0,753.992,407444.426,0.0,297434430.98
120.0,1955,20.0,161.6928,11月,低于防破坏线-保证出力,1524.7625,112.7922,1969.3631,117.6575,1190.0,745.1871,407444.426,0.0,297434430.98
120.0,1955,20.0,161.6928,12月,优化区-枚举月末库容,1969.3631,117.6575,2183.43,120.0,452.0,237.9331,139977.5703,0.0,102183626.308
120.0,1955,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,511.0,511.0,302251.9141,0.0,220643897.2949
120.0,1955,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,609.4,609.4,359335.8789,0.0,262315191.5824
120.0,1955,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1228.3622,109.271,915.3,1870.3678,990620.2969,0.0,723152816.7326
120.0,1956,20.0,161.6928,4月,辅助线2区,1228.3622,109.271,1656.496,114.2338,2433.0,2010.1396,1012186.213,0.0,738895935.49
120.0,1956,20.0,161.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,6085.0,2998.6126,1616928.0,2559.4535,1180357440.0
120.0,1956,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2068.1632,118.7386,2780.7,2889.4152,1616928.0,0.0,1180357440.0
120.0,1956,20.0,161.6928,7月,汛限线附近-满发,2068.1632,118.7386,553.228,95.5,922.7,2437.6352,1188420.445,0.0,867546924.8427
120.0,1956,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,915.4951,103.7397,1335.0,973.0875,407444.426,0.0,297434430.98
120.0,1956,20.0,161.6928,9月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,588.3,950.5671,398320.1016,0.0,290773674.1868
120.0,1956,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,387.0,387.0,149360.1692,0.0,109032923.5385
120.0,1956,20.0,161.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,441.3,441.3,169794.6446,0.0,123950090.5412
120.0,1956,20.0,161.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,330.3,330.3,127932.9385,0.0,93391045.0875
120.0,1956,20.0,161.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,440.0,440.0,169306.9231,0.0,123594053.8462
120.0,1956,20.0,161.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,869.0,869.0,327858.3254,0.0,239336577.5308
120.0,1956,20.0,161.6928,3月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,858.9,858.9,324161.2149,0.0,236637686.9107
120.0,1957,20.0,161.6928,4月,低于防破坏线-保证出力,553.228,95.5,1952.8964,117.4773,2213.7,817.3907,407444.426,0.0,297434430.98
120.0,1957,20.0,161.6928,5月,汛限线附近-满发,1952.8964,117.4773,2183.43,120.0,3863.0,2920.3535,1616928.0,712.1129,1180357440.0
120.0,1957,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,1985.8298,117.8377,2716.3,2911.2431,1616928.0,0.0,1180357440.0
120.0,1957,20.0,161.6928,7月,汛限线附近-满发,1985.8298,117.8377,553.228,95.5,1082.3,2514.9018,1214692.9706,0.0,886725868.5618
120.0,1957,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3519.7,797.901,407444.426,1091.597,297434430.98
120.0,1957,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,473.3,473.3,280341.5973,0.0,204649366.0065
120.0,1957,20.0,161.6928,10月,低于防破坏线-保证出力,2183.43,120.0,1969.3631,117.6575,484.0,705.2428,407444.426,0.0,297434430.98
120.0,1957,20.0,161.6928,11月,低于防破坏线-保证出力,1969.3631,117.6575,1952.8964,117.4773,703.0,718.3736,407444.426,0.0,297434430.98
120.0,1957,20.0,161.6928,12月,优化区-枚举月末库容,1952.8964,117.4773,2183.43,120.0,1238.2,1007.6664,577390.2412,0.0,421494876.0406
120.0,1957,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,553.228,95.5,1075.6,2705.802,1327103.6957,0.0,968785697.8529
120.0,1958,20.0,161.6928,4月,低于防破坏线-保证出力,553.228,95.5,1178.9621,108.3976,1550.7,928.4141,407444.426,0.0,297434430.98
120.0,1958,20.0,161.6928,5月,辅助线3区,1178.9621,108.3976,2183.43,120.0,5788.3,2522.0336,1314557.1065,2261.7985,959626687.745
120.0,1958,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,1277.7622,110.0893,2195.7,3106.879,1616928.0,0.0,1180357440.0
120.0,1958,20.0,161.6928,7月,辅助线1区,1277.7622,110.0893,2183.43,120.0,3980.3,1319.764,709815.3195,1754.8682,518165183.235
120.0,1958,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,692.65,407444.426,2459.05,297434430.98
120.0,1958,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1014.2952,105.4864,1681.0,2850.1348,1455336.5381,0.0,1062395672.7808
120.0,1958,20.0,161.6928,10月,低于防破坏线-保证出力,1014.2952,105.4864,2183.43,120.0,1929.0,765.3313,407444.426,0.0,297434430.98
120.0,1958,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2117.5633,119.2792,2197.3,2263.1667,1283796.7053,0.0,937171594.8376
120.0,1959,20.0,161.6928,4月,汛限线附近-满发,2117.5633,119.2792,1162.4954,108.1065,2202.3,3159.9342,1616928.0,0.0,1180357440.0
120.0,1959,20.0,161.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,4255.0,2525.9149,1314557.1065,708.1505,959626687.745
120.0,1959,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4533.0,2862.3778,1616928.0,1670.6222,1180357440.0
120.0,1959,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,899.0284,103.4486,1940.7,3218.0074,1616928.0,0.0,1180357440.0
120.0,1959,20.0,161.6928,8月,低于防破坏线-保证出力,899.0284,103.4486,602.6281,96.9748,667.0,967.9382,407444.426,0.0,297434430.98
120.0,1959,20.0,161.6928,9月,低于防破坏线-保证出力,602.6281,96.9748,553.228,95.5,449.7,499.1001,194533.3839,0.0,142009370.2722
120.0,1959,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,425.3,425.3,163786.7923,0.0,119564358.3565
120.0,1959,20.0,161.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,846.6,846.6,319655.1904,0.0,233348288.9695
120.0,1959,20.0,161.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,811.7,811.7,306848.2622,0.0,223999231.4116
120.0,1959,20.0,161.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,593.3,593.3,226450.0914,0.0,165308566.7001
120.0,1959,20.0,161.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,634.1,634.1,241582.7787,0.0,176355428.4729
120.0,1959,20.0,161.6928,3月,低于防破坏线-保证出力,553.228,95.5,1113.0954,107.2331,1501.0,938.2533,407444.426,0.0,297434430.98
120.0,1960,20.0,161.6928,4月,辅助线2区,1113.0954,107.2331,553.228,95.5,1565.3,2125.1674,894778.0125,0.0,653187949.1348
120.0,1960,20.0,161.6928,5月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3027.3,797.901,407444.426,599.197,297434430.98
120.0,1960,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3157.0,2862.3778,1616928.0,294.6222,1180357440.0
120.0,1960,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3595.0,2862.3778,1616928.0,732.6222,1180357440.0
120.0,1960,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,692.65,407444.426,132.05,297434430.98
120.0,1960,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,402.1,418.5667,248101.1227,0.0,181113819.6039
120.0,1960,20.0,161.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,1804.6962,115.8555,347.0,715.872,407444.426,0.0,297434430.98
120.0,1960,20.0,161.6928,11月,低于防破坏线-保证出力,1804.6962,115.8555,1656.496,114.2338,594.3,747.6827,407444.426,0.0,297434430.98
120.0,1960,20.0,161.6928,12月,低于防破坏线-保证出力,1656.496,114.2338,1310.6956,110.4497,432.3,781.3108,407444.426,0.0,297434430.98
120.0,1960,20.0,161.6928,1月,低于防破坏线-保证出力,1310.6956,110.4497,833.1617,102.2842,381.7,866.289,407444.426,0.0,297434430.98
120.0,1960,20.0,161.6928,2月,低于防破坏线-保证出力,833.1617,102.2842,553.228,95.5,634.2,914.1337,376815.329,0.0,275075190.1692
120.0,1960,20.0,161.6928,3月,低于防破坏线-保证出力,553.228,95.5,1887.0296,116.7565,2153.3,826.2008,407444.426,0.0,297434430.98
120.0,1961,20.0,161.6928,4月,汛限线附近-满发,1887.0296,116.7565,2183.43,120.0,4192.3,2937.3724,1616928.0,958.5272,1180357440.0
120.0,1961,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,1113.0954,107.2331,2079.0,3156.2725,1616928.0,0.0,1180357440.0
120.0,1961,20.0,161.6928,6月,辅助线2区,1113.0954,107.2331,1705.8961,114.7744,2612.0,2022.5571,1012186.213,0.0,738895935.49
120.0,1961,20.0,161.6928,7月,辅助线2区,1705.8961,114.7744,553.228,95.5,643.7,1796.3681,842102.1707,0.0,614734584.5923
120.0,1961,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1022.3,1022.3,383646.3062,0.0,280061803.5316
120.0,1961,20.0,161.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,536.3,536.3,205236.4407,0.0,149822601.7335
120.0,1961,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,997.4,997.4,374626.6624,0.0,273477463.5295
120.0,1961,20.0,161.6928,11月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2668.3,797.901,407444.426,240.197,297434430.98
120.0,1961,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,1198.7,1215.1667,705271.8618,0.0,514848459.0782
120.0,1962,20.0,161.6928,4月,汛限线附近-满发,2166.9633,119.8198,1146.0287,107.8154,2132.7,3147.3102,1616928.0,0.0,1180357440.0
120.0,1962,20.0,161.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,4852.0,2529.8087,1314557.1065,1284.79,959626687.745
120.0,1962,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,2862.3778,1616928.0,1913.6222,1180357440.0
120.0,1962,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2869.0,2862.3778,1616928.0,6.6222,1180357440.0
120.0,1962,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1711.7,692.65,407444.426,1019.05,297434430.98
120.0,1962,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1755.2961,115.315,912.7,1340.8339,750601.3891,0.0,547939014.0494
120.0,1962,20.0,161.6928,10月,低于防破坏线-保证出力,1755.2961,115.315,2183.43,120.0,1149.7,717.4493,407444.426,4.1168,297434430.98
120.0,1962,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1439.3,1439.3,832753.5977,0.0,607910126.3575
120.0,1962,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,964.8952,104.6131,592.9,1811.4348,938317.7646,0.0,684971968.1283
120.0,1963,20.0,161.6928,4月,辅助线1区,964.8952,104.6131,1640.0293,114.0536,2097.7,1429.9108,709815.3195,0.0,518165183.235
120.0,1963,20.0,161.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,4071.7,3003.0896,1616928.0,525.2098,1180357440.0
120.0,1963,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,553.228,95.5,790.7,2420.902,1193606.7365,0.0,871332917.6305
120.0,1963,20.0,161.6928,7月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2931.0,797.901,407444.426,502.897,297434430.98
120.0,1963,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,692.65,407444.426,915.35,297434430.98
120.0,1963,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1821.1629,116.0357,316.3,678.5671,387890.1328,0.0,283159796.9156
120.0,1963,20.0,161.6928,10月,低于防破坏线-保证出力,1821.1629,116.0357,2183.43,120.0,1083.5,713.5166,407444.426,7.7163,297434430.98
120.0,1963,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2018.7631,118.1981,1212.0,1376.6669,786962.7303,0.0,574482793.0937
120.0,1963,20.0,161.6928,3月,优化区-枚举月末库容,2018.7631,118.1981,1738.8295,115.1348,2725.0,3004.9337,1608668.7829,0.0,1174328211.4985
120.0,1964,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,5893.3,2976.4359,1616928.0,2472.2635,1180357440.0
120.0,1964,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,2862.3778,1616928.0,1202.6222,1180357440.0
120.0,1964,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,2862.3778,1616928.0,2429.3222,1180357440.0
120.0,1964,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,981.3619,104.9042,1989.7,3195.7141,1616928.0,0.0,1180357440.0
120.0,1964,20.0,161.6928,8月,低于防破坏线-保证出力,981.3619,104.9042,2183.43,120.0,2066.0,767.2184,407444.426,96.7134,297434430.98
120.0,1964,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1755.2961,115.315,1231.0,1659.1339,923034.7723,0.0,673815383.7901
120.0,1964,20.0,161.6928,10月,低于防破坏线-保证出力,1755.2961,115.315,2183.43,120.0,1154.0,717.4493,407444.426,8.4168,297434430.98
120.0,1964,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2051.6965,118.5584,1050.0,1181.7335,679986.3472,0.0,496390033.4687
120.0,1965,20.0,161.6928,4月,汛限线附近-满发,2051.6965,118.5584,1640.0293,114.0536,2631.0,3038.1593,1616928.0,0.0,1180357440.0
120.0,1965,20.0,161.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,4338.3,3003.0896,1616928.0,791.8098,1180357440.0
120.0,1965,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3568.0,2862.3778,1616928.0,705.6222,1180357440.0
120.0,1965,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,964.8952,104.6131,1986.0,3197.381,1616928.0,0.0,1180357440.0
120.0,1965,20.0,161.6928,8月,低于防破坏线-保证出力,964.8952,104.6131,2183.43,120.0,2153.0,768.3544,407444.426,166.1108,297434430.98
120.0,1965,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,619.0947,97.4664,1214.0,2778.3353,1369367.3927,0.0,999638196.6537
120.0,1965,20.0,161.6928,10月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2367.0,793.0328,407444.426,9.6319,297434430.98
120.0,1965,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2134.0299,119.4594,720.5,769.9001,450106.0741,0.0,328577434.1126
120.0,1966,20.0,161.6928,4月,汛限线附近-满发,2134.0299,119.4594,2150.4966,119.6396,2902.0,2881.8963,1616928.0,0.0,1180357440.0
120.0,1966,20.0,161.6928,5月,汛限线附近-满发,2150.4966,119.6396,1327.1623,110.6299,2275.7,3101.0527,1616928.0,0.0,1180357440.0
120.0,1966,20.0,161.6928,6月,辅助线3区,1327.1623,110.6299,2183.43,120.0,3567.7,2487.6546,1314557.1065,223.7777,959626687.745
120.0,1966,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,2862.3778,1616928.0,1831.9222,1180357440.0
120.0,1966,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2068.1632,118.7386,577.0,699.5692,407444.426,0.0,297434430.98
120.0,1966,20.0,161.6928,9月,优化区-枚举月末库容,2068.1632,118.7386,2035.2298,118.3783,386.3,419.2334,243674.3097,0.0,177882246.078
120.0,1966,20.0,161.6928,10月,低于防破坏线-保证出力,2035.2298,118.3783,2183.43,120.0,844.2,701.3399,407444.426,0.0,297434430.98
120.0,1966,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,518.7,518.7,306719.3465,0.0,223905122.945
120.0,1966,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,438.3,438.3,259944.9973,0.0,189759848.0065
120.0,1966,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,408.7,408.7,242653.626,0.0,177137146.9706
120.0,1966,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.6,791.6,464319.1545,0.0,338952982.7704
120.0,1966,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2068.1632,118.7386,1351.7,1466.9668,840430.8484,0.0,613514519.3413
120.0,1967,20.0,161.6928,4月,汛限线附近-满发,2068.1632,118.7386,1162.4954,108.1065,2272.7,3172.3607,1616928.0,0.0,1180357440.0
120.0,1967,20.0,161.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,6585.7,2525.9149,1314557.1065,3038.8505,959626687.745
120.0,1967,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,2862.3778,1616928.0,2467.9222,1180357440.0
120.0,1967,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,1590.6293,113.513,2426.0,3015.7733,1616928.0,0.0,1180357440.0
120.0,1967,20.0,161.6928,8月,低于防破坏线-保证出力,1590.6293,113.513,2183.43,120.0,2843.7,727.4778,407444.426,1523.4215,297434430.98
120.0,1967,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1491.8292,112.4318,1849.0,2540.6008,1360775.8353,0.0,993366359.7411
120.0,1967,20.0,161.6928,10月,低于防破坏线-保证出力,1491.8292,112.4318,2183.43,120.0,1427.0,733.6337,407444.426,1.7655,297434430.98
120.0,1967,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,2362.0,2806.6005,1528738.142,0.0,1115978843.6762
120.0,1968,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3659.0,2976.4359,1616928.0,237.9635,1180357440.0
120.0,1968,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3349.7,2862.3778,1616928.0,487.3222,1180357440.0
120.0,1968,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.3,2862.3778,1616928.0,1202.9222,1180357440.0
120.0,1968,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4343.7,2862.3778,1616928.0,1481.3222,1180357440.0
120.0,1968,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,692.65,407444.426,1430.05,297434430.98
120.0,1968,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1903.4963,116.9367,1955.3,2235.2337,1246287.7811,0.0,909790080.1867
120.0,1968,20.0,161.6928,10月,低于防破坏线-保证出力,1903.4963,116.9367,2183.43,120.0,994.7,708.6622,407444.426,6.1041,297434430.98
120.0,1968,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,684.9615,99.4328,1017.6,2516.0685,1253777.5895,0.0,915257640.3693
120.0,1969,20.0,161.6928,4月,低于防破坏线-保证出力,684.9615,99.4328,1146.0287,107.8154,1371.7,912.2593,407444.426,0.0,297434430.98
120.0,1969,20.0,161.6928,5月,辅助线3区,1146.0287,107.8154,2101.0966,119.099,3499.7,2551.0023,1314557.1065,0.0,959626687.745
120.0,1969,20.0,161.6928,6月,汛限线附近-满发,2101.0966,119.099,2183.43,120.0,3335.0,2882.8051,1616928.0,369.8614,1180357440.0
120.0,1969,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,7595.0,2862.3778,1616928.0,4732.6222,1180357440.0
120.0,1969,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,692.65,407444.426,4000.65,297434430.98
120.0,1969,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1673.0,2117.6005,1166835.168,0.0,851789672.6653
120.0,1969,20.0,161.6928,10月,低于防破坏线-保证出力,1738.8295,115.1348,2183.43,120.0,1160.1,718.6279,407444.426,0.0,297434430.98
120.0,1969,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1202.0,1646.6005,915014.9629,0.0,667960922.9111
120.0,1970,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,1722.3628,114.9546,3094.0,3103.1243,1616928.0,0.0,1180357440.0
120.0,1970,20.0,161.6928,5月,汛限线附近-满发,1722.3628,114.9546,2183.43,120.0,5846.0,2980.8437,1616928.0,2404.0891,1180357440.0
120.0,1970,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2117.5633,119.2792,2818.3,2876.8807,1616928.0,0.0,1180357440.0
120.0,1970,20.0,161.6928,7月,汛限线附近-满发,2117.5633,119.2792,2183.43,120.0,6659.0,2878.6953,1616928.0,3714.4379,1180357440.0
120.0,1970,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,692.65,407444.426,389.65,297434430.98
120.0,1970,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,20.0,161.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2150.4966,119.6396,655.7,694.8446,407444.426,0.0,297434430.98
120.0,1970,20.0,161.6928,11月,优化区-枚举月末库容,2150.4966,119.6396,2183.43,120.0,499.7,466.7666,275823.3384,0.0,201351037.0507
120.0,1970,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,2101.0966,119.099,1059.0,1141.3334,659891.4023,0.0,481720723.6486
120.0,1971,20.0,161.6928,4月,汛限线附近-满发,2101.0966,119.099,1656.496,114.2338,2573.0,3022.4871,1616928.0,0.0,1180357440.0
120.0,1971,20.0,161.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,4101.3,2998.6126,1616928.0,575.7535,1180357440.0
120.0,1971,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5048.0,2862.3778,1616928.0,2185.6222,1180357440.0
120.0,1971,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1554.0,3184.202,1548597.0695,0.0,1130475860.7228
120.0,1971,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,1162.4954,108.1065,1537.0,931.1009,407444.426,0.0,297434430.98
120.0,1971,20.0,161.6928,9月,低于防破坏线-保证出力,1162.4954,108.1065,1327.1623,110.6299,978.7,819.7705,407444.426,0.0,297434430.98
120.0,1971,20.0,161.6928,10月,低于防破坏线-保证出力,1327.1623,110.6299,1261.2955,109.8532,736.0,809.6464,407444.426,0.0,297434430.98
120.0,1971,20.0,161.6928,11月,低于防破坏线-保证出力,1261.2955,109.8532,1014.2952,105.4864,595.0,847.8482,407444.426,0.0,297434430.98
120.0,1971,20.0,161.6928,12月,低于防破坏线-保证出力,1014.2952,105.4864,553.228,95.5,377.7,838.7672,358924.9623,0.0,262015222.4811
120.0,1971,20.0,161.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,428.0,428.0,164801.4,0.0,120305022.0
120.0,1971,20.0,161.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,743.2,743.2,281769.8619,0.0,205691999.2016
120.0,1971,20.0,161.6928,3月,低于防破坏线-保证出力,553.228,95.5,569.6947,95.9916,1098.7,1081.7607,407444.426,0.0,297434430.98
120.0,1972,20.0,161.6928,4月,低于防破坏线-保证出力,569.6947,95.9916,2183.43,120.0,3129.3,796.6813,407444.426,718.8834,297434430.98
120.0,1972,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3789.3,2862.3778,1616928.0,926.9222,1180357440.0
120.0,1972,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,1508.2958,112.612,2369.0,3037.5917,1616928.0,0.0,1180357440.0
120.0,1972,20.0,161.6928,7月,辅助线2区,1508.2958,112.612,553.228,95.5,756.3,1711.3678,778355.0715,0.0,568199202.1882
120.0,1972,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,322.7,322.7,125060.672,0.0,91294290.5875
120.0,1972,20.0,161.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1048.0,1048.0,392938.7323,0.0,286845274.5846
120.0,1972,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2658.7,797.901,407444.426,230.597,297434430.98
120.0,1972,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1314.7,1759.3005,975587.0165,0.0,712178522.0383
120.0,1973,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3661.3,2976.4359,1616928.0,240.2635,1180357440.0
120.0,1973,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4740.3,2862.3778,1616928.0,1877.9222,1180357440.0
120.0,1973,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,2862.3778,1616928.0,2962.9222,1180357440.0
120.0,1973,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,1458.8958,112.0715,2332.7,3051.7286,1616928.0,0.0,1180357440.0
120.0,1973,20.0,161.6928,8月,低于防破坏线-保证出力,1458.8958,112.0715,2183.43,120.0,2059.0,735.7094,407444.426,598.7564,297434430.98
120.0,1973,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,3252.3,3268.7667,1616928.0,0.0,1180357440.0
120.0,1973,20.0,161.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,2183.43,120.0,819.7,693.5715,407444.426,109.6618,297434430.98
120.0,1973,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1228.3622,109.271,488.0,1443.0678,770773.1465,0.0,562664396.9645
120.0,1974,20.0,161.6928,4月,辅助线2区,1228.3622,109.271,1640.0293,114.0536,2423.7,2012.366,1012186.213,0.0,738895935.49
120.0,1974,20.0,161.6928,5月,汛限线附近-满发,1640.0293,114.0536,2117.5633,119.2792,3503.0,3019.4927,1616928.0,0.0,1180357440.0
120.0,1974,20.0,161.6928,6月,汛限线附近-满发,2117.5633,119.2792,2183.43,120.0,3349.7,2878.6953,1616928.0,405.1379,1180357440.0
120.0,1974,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5591.0,2862.3778,1616928.0,2728.6222,1180357440.0
120.0,1974,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,692.65,407444.426,694.05,297434430.98
120.0,1974,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1788.2295,115.6753,501.3,896.5005,508130.0893,0.0,370934965.158
120.0,1974,20.0,161.6928,10月,低于防破坏线-保证出力,1788.2295,115.6753,2183.43,120.0,1105.7,715.7937,407444.426,0.0,297434430.98
120.0,1974,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1722.3628,114.9546,661.7,1122.7672,629619.9115,0.0,459622535.4133
120.0,1975,20.0,161.6928,4月,辅助线3区,1722.3628,114.9546,1656.496,114.2338,2453.3,2517.8576,1314557.1065,0.0,959626687.745
120.0,1975,20.0,161.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,7544.7,2998.6126,1616928.0,4019.1535,1180357440.0
120.0,1975,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,2862.3778,1616928.0,1262.6222,1180357440.0
120.0,1975,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1237.0,2867.202,1402153.7349,0.0,1023572226.5089
120.0,1975,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,827.3,827.3,312576.7862,0.0,228181053.9316
120.0,1975,20.0,161.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,640.7,640.7,244025.3952,0.0,178138538.4741
120.0,1975,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,626.7,626.7,238842.3264,0.0,174354898.2501
120.0,1975,20.0,161.6928,11月,低于防破坏线-保证出力,553.228,95.5,1277.7622,110.0893,1633.0,912.6652,407444.426,0.0,297434430.98
120.0,1975,20.0,161.6928,12月,低于防破坏线-保证出力,1277.7622,110.0893,1080.162,106.6509,640.7,835.7119,407444.426,0.0,297434430.98
120.0,1975,20.0,161.6928,1月,低于防破坏线-保证出力,1080.162,106.6509,553.228,95.5,394.3,921.234,397779.7947,0.0,290379250.0993
120.0,1975,20.0,161.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,638.3,638.3,243137.3424,0.0,177490259.9301
120.0,1975,20.0,161.6928,3月,低于防破坏线-保证出力,553.228,95.5,619.0947,97.4664,1125.3,1065.9444,407444.426,0.0,297434430.98
120.0,1976,20.0,161.6928,4月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2422.7,793.0328,407444.426,65.3319,297434430.98
120.0,1976,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4362.3,2862.3778,1616928.0,1499.9222,1180357440.0
120.0,1976,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,2862.3778,1616928.0,2279.3222,1180357440.0
120.0,1976,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,2862.3778,1616928.0,1200.9222,1180357440.0
120.0,1976,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,692.65,407444.426,286.05,297434430.98
120.0,1976,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1689.4294,114.5942,805.7,1299.7006,724207.618,0.0,528671561.1665
120.0,1976,20.0,161.6928,10月,低于防破坏线-保证出力,1689.4294,114.5942,2183.43,120.0,1209.0,721.8424,407444.426,0.0,297434430.98
120.0,1976,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1218.0,1662.6005,923630.4052,0.0,674250195.7801
120.0,1977,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,4916.0,2976.4359,1616928.0,1494.9635,1180357440.0
120.0,1977,20.0,161.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,2862.3778,1616928.0,2579.6222,1180357440.0
120.0,1977,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,2862.3778,1616928.0,3844.6222,1180357440.0
120.0,1977,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,2862.3778,1616928.0,1413.6222,1180357440.0
120.0,1977,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,692.65,407444.426,1515.35,297434430.98
120.0,1977,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1524.7625,112.7922,968.0,1626.6675,888079.6128,0.0,648298117.3323
120.0,1977,20.0,161.6928,10月,低于防破坏线-保证出力,1524.7625,112.7922,2183.43,120.0,1389.0,731.6524,407444.426,0.0,297434430.98
120.0,1977,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,701.4282,99.9244,613.7,2095.7018,1054090.6985,0.0,769486209.901
120.0,1978,20.0,161.6928,4月,低于防破坏线-保证出力,701.4282,99.9244,800.2283,101.7019,1068.3,966.6185,407444.426,0.0,297434430.98
120.0,1978,20.0,161.6928,5月,辅助线2区,800.2283,101.7019,1837.6296,116.2159,3092.0,2058.7768,1012186.213,0.0,738895935.49
120.0,1978,20.0,161.6928,6月,汛限线附近-满发,1837.6296,116.2159,2183.43,120.0,3773.0,2950.2737,1616928.0,476.9259,1180357440.0
120.0,1978,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1125.0,2755.202,1350101.9581,0.0,985574429.3839
120.0,1978,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,889.7,889.7,335427.2342,0.0,244861880.9716
120.0,1978,20.0,161.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,856.7,856.7,323355.5499,0.0,236049551.427
120.0,1978,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,720.3,720.3,273368.184,0.0,199558774.2981
120.0,1978,20.0,161.6928,11月,低于防破坏线-保证出力,553.228,95.5,1425.9624,111.7111,1757.7,890.0006,407444.426,0.0,297434430.98
120.0,1978,20.0,161.6928,12月,低于防破坏线-保证出力,1425.9624,111.7111,1393.029,111.3507,765.0,791.3363,407444.426,0.0,297434430.98
120.0,1978,20.0,161.6928,1月,低于防破坏线-保证出力,1393.029,111.3507,1113.0954,107.2331,536.7,817.016,407444.426,0.0,297434430.98
120.0,1978,20.0,161.6928,2月,低于防破坏线-保证出力,1113.0954,107.2331,1063.6953,106.3598,813.0,860.3726,407444.426,0.0,297434430.98
120.0,1978,20.0,161.6928,3月,优化区-枚举月末库容,1063.6953,106.3598,1771.7628,115.4951,724.0,15.9325,8412.7913,0.0,6141337.6382
120.0,1979,20.0,161.6928,4月,汛限线附近-满发,1771.7628,115.4951,553.228,95.5,858.3,2076.8348,978158.1457,0.0,714055446.3948
120.0,1979,20.0,161.6928,5月,低于防破坏线-保证出力,553.228,95.5,2084.6299,118.9188,2344.0,804.7036,407444.426,0.0,297434430.98
120.0,1979,20.0,161.6928,6月,汛限线附近-满发,2084.6299,118.9188,2183.43,120.0,6522.0,2886.9272,1616928.0,3536.2727,1180357440.0
120.0,1979,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3755.0,2862.3778,1616928.0,892.6222,1180357440.0
120.0,1979,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2051.3,692.65,407444.426,1358.65,297434430.98
120.0,1979,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,20.0,161.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2084.6299,118.9188,592.3,698.6452,407444.426,0.0,297434430.98
120.0,1979,20.0,161.6928,11月,优化区-枚举月末库容,2084.6299,118.9188,2183.43,120.0,427.3,328.4999,194153.5815,0.0,141732114.4786
120.0,1979,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,385.3,385.3,228957.066,0.0,167138658.1706
120.0,1979,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,444.3,444.3,263445.3496,0.0,192315105.1912
120.0,1979,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,681.3,681.3,400899.3348,0.0,292656514.3821
120.0,1979,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1952.8964,117.4773,1086.7,1317.2336,749852.2595,0.0,547392149.405
120.0,1980,20.0,161.6928,4月,汛限线附近-满发,1952.8964,117.4773,1656.496,114.2338,2762.7,3063.9817,1616928.0,0.0,1180357440.0
120.0,1980,20.0,161.6928,5月,汛限线附近-满发,1656.496,114.2338,2150.4966,119.6396,3507.0,3005.5461,1616928.0,0.0,1180357440.0
120.0,1980,20.0,161.6928,6月,汛限线附近-满发,2150.4966,119.6396,2183.43,120.0,4527.7,2870.5123,1616928.0,1624.2543,1180357440.0
120.0,1980,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,2862.3778,1616928.0,1699.3222,1180357440.0
120.0,1980,20.0,161.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,692.65,407444.426,5019.05,297434430.98
120.0,1980,20.0,161.6928,9月,优化区-枚举月末库容,2183.43,120.0,1294.2289,110.2695,988.3,1877.5011,1000010.8729,0.0,730007937.196
120.0,1980,20.0,161.6928,10月,低于防破坏线-保证出力,1294.2289,110.2695,2183.43,120.0,1641.3,746.271,407444.426,5.8279,297434430.98
120.0,1980,20.0,161.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,20.0,161.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,20.0,161.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,20.0,161.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,20.0,161.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1009.7,1454.3005,811111.0811,0.0,592111089.1769
120.0,1981,20.0,161.6928,4月,汛限线附近-满发,1738.8295,115.1348,2035.2298,118.3783,3309.3,3018.011,1616928.0,0.0,1180357440.0
120.0,1981,20.0,161.6928,5月,汛限线附近-满发,2035.2298,118.3783,2183.43,120.0,3288.0,2899.3678,1616928.0,240.432,1180357440.0
120.0,1981,20.0,161.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2898.0,2862.3778,1616928.0,35.6222,1180357440.0
120.0,1981,20.0,161.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1241.7,2871.902,1404337.4532,0.0,1025166340.834
120.0,1981,20.0,161.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,622.0,622.0,237100.802,0.0,173083585.46
120.0,1981,20.0,161.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,537.0,537.0,205496.1308,0.0,150012175.4615
120.0,1981,20.0,161.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,729.7,729.7,276819.065,0.0,202077917.4281
120.0,1981,20.0,161.6928,11月,低于防破坏线-保证出力,553.228,95.5,1146.0287,107.8154,1530.3,932.4218,407444.426,0.0,297434430.98
120.0,1981,20.0,161.6928,12月,低于防破坏线-保证出力,1146.0287,107.8154,899.0284,103.4486,636.0,878.9036,407444.426,0.0,297434430.98
120.0,1981,20.0,161.6928,1月,低于防破坏线-保证出力,899.0284,103.4486,553.228,95.5,449.0,794.8004,333684.7659,0.0,243589879.1377
120.0,1981,20.0,161.6928,2月,低于防破坏线-保证出力,553.228,95.5,1310.6956,110.4497,1670.3,905.7398,407444.426,0.0,297434430.98
120.0,1981,20.0,161.6928,3月,优化区-枚举月末库容,1310.6956,110.4497,553.228,95.5,1310.3,2067.7676,902431.4143,0.0,658774932.4466
120.0,1951,30.0,171.6928,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,3047.9126,1716928.0,861.0874,1253357440.0
120.0,1951,30.0,171.6928,5月,汛限线附近-满发,2183.43,120.0,2117.5633,119.2792,2995.0,3067.0394,1716928.0,0.0,1253357440.0
120.0,1951,30.0,171.6928,6月,汛限线附近-满发,2117.5633,119.2792,553.228,95.5,1931.3,3495.6353,1668558.1762,0.0,1218047468.6418
120.0,1951,30.0,171.6928,7月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2901.7,797.901,407444.426,473.597,297434430.98
120.0,1951,30.0,171.6928,8月,低于防破坏线-保证出力,2183.43,120.0,1952.8964,117.4773,480.3,705.4706,407444.426,0.0,297434430.98
120.0,1951,30.0,171.6928,9月,低于防破坏线-保证出力,1952.8964,117.4773,1854.0963,116.3961,619.5,725.9174,407444.426,0.0,297434430.98
120.0,1951,30.0,171.6928,10月,低于防破坏线-保证出力,1854.0963,116.3961,2183.43,120.0,1331.0,711.5667,407444.426,290.0995,297434430.98
120.0,1951,30.0,171.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,30.0,171.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,1722.3628,114.9546,2568.6,3029.6672,1642154.5283,0.0,1198772805.6493
120.0,1952,30.0,171.6928,4月,辅助线3区,1722.3628,114.9546,833.1617,102.2842,2001.0,2893.5268,1389557.1065,0.0,1014376687.745
120.0,1952,30.0,171.6928,5月,辅助线2区,833.1617,102.2842,2183.43,120.0,5399.3,2086.0083,1062186.213,1963.0233,775395935.49
120.0,1952,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,3047.9126,1716928.0,733.3874,1253357440.0
120.0,1952,30.0,171.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,3047.9126,1716928.0,629.0874,1253357440.0
120.0,1952,30.0,171.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,692.65,407444.426,3685.65,297434430.98
120.0,1952,30.0,171.6928,9月,优化区-枚举月末库容,2183.43,120.0,1804.6962,115.8555,2768.3,3147.0338,1714680.9688,0.0,1251717107.2429
120.0,1952,30.0,171.6928,10月,低于防破坏线-保证出力,1804.6962,115.8555,2183.43,120.0,2659.7,714.4957,407444.426,1566.4705,297434430.98
120.0,1952,30.0,171.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,30.0,171.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,833.0,833.0,488140.5631,0.0,356342611.0462
120.0,1952,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,2150.4966,119.6396,3003.7,3036.6334,1706214.3457,0.0,1245536472.3346
120.0,1953,30.0,171.6928,4月,汛限线附近-满发,2150.4966,119.6396,1327.1623,110.6299,2478.0,3303.9401,1716928.0,0.0,1253357440.0
120.0,1953,30.0,171.6928,5月,辅助线3区,1327.1623,110.6299,2183.43,120.0,3517.3,2636.2891,1389557.1065,24.7432,1014376687.745
120.0,1953,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,1936.4297,117.2971,2864.3,3115.8014,1716928.0,0.0,1253357440.0
120.0,1953,30.0,171.6928,7月,辅助线3区,1936.4297,117.2971,750.8282,100.8286,1665.0,2855.6608,1389557.1065,0.0,1014376687.745
120.0,1953,30.0,171.6928,8月,低于防破坏线-保证出力,750.8282,100.8286,635.5614,97.958,875.3,990.9802,407444.426,0.0,297434430.98
120.0,1953,30.0,171.6928,9月,低于防破坏线-保证出力,635.5614,97.958,619.0947,97.4664,1020.3,1033.0369,407444.426,0.0,297434430.98
120.0,1953,30.0,171.6928,10月,低于防破坏线-保证出力,619.0947,97.4664,2101.0966,119.099,2286.4,798.7007,407444.426,0.0,297434430.98
120.0,1953,30.0,171.6928,11月,优化区-枚举月末库容,2101.0966,119.099,2183.43,120.0,2395.0,2312.6666,1309023.5469,0.0,955587189.2235
120.0,1953,30.0,171.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1072.0,1516.6005,844817.7504,0.0,616716957.8009
120.0,1954,30.0,171.6928,4月,汛限线附近-满发,1738.8295,115.1348,1969.3631,117.6575,3461.7,3233.3863,1716928.0,0.0,1253357440.0
120.0,1954,30.0,171.6928,5月,汛限线附近-满发,1969.3631,117.6575,2183.43,120.0,5833.7,3105.496,1716928.0,2514.137,1253357440.0
120.0,1954,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,3047.9126,1716928.0,3913.0874,1253357440.0
120.0,1954,30.0,171.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,3047.9126,1716928.0,6313.7874,1253357440.0
120.0,1954,30.0,171.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,692.65,407444.426,4674.05,297434430.98
120.0,1954,30.0,171.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,868.0,868.0,508253.3938,0.0,371024977.5077
120.0,1954,30.0,171.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2035.2298,118.3783,546.3,701.4311,407444.426,0.0,297434430.98
120.0,1954,30.0,171.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,1705.8961,114.7744,407.7,729.0205,407444.426,0.0,297434430.98
120.0,1954,30.0,171.6928,12月,低于防破坏线-保证出力,1705.8961,114.7744,1360.0957,110.9903,423.7,774.4324,407444.426,0.0,297434430.98
120.0,1954,30.0,171.6928,1月,低于防破坏线-保证出力,1360.0957,110.9903,915.4951,103.7397,407.7,846.2348,407444.426,0.0,297434430.98
120.0,1954,30.0,171.6928,2月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,596.4,958.6671,401612.7334,0.0,293177295.4132
120.0,1954,30.0,171.6928,3月,低于防破坏线-保证出力,553.228,95.5,668.4948,98.9412,1160.3,1046.2412,407444.426,0.0,297434430.98
120.0,1955,30.0,171.6928,4月,低于防破坏线-保证出力,668.4948,98.9412,1294.2289,110.2695,1511.0,892.8619,407444.426,0.0,297434430.98
120.0,1955,30.0,171.6928,5月,辅助线3区,1294.2289,110.2695,2183.43,120.0,5308.7,2644.3383,1389557.1065,1775.1606,1014376687.745
120.0,1955,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,3047.9126,1716928.0,2492.7874,1253357440.0
120.0,1955,30.0,171.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1677.0,3307.202,1604958.9112,0.0,1171620005.1395
120.0,1955,30.0,171.6928,8月,低于防破坏线-保证出力,553.228,95.5,1672.9627,114.414,1975.3,853.5187,407444.426,0.0,297434430.98
120.0,1955,30.0,171.6928,9月,低于防破坏线-保证出力,1672.9627,114.414,1837.6296,116.2159,901.3,744.6532,407444.426,0.0,297434430.98
120.0,1955,30.0,171.6928,10月,低于防破坏线-保证出力,1837.6296,116.2159,1524.7625,112.7922,439.0,753.992,407444.426,0.0,297434430.98
120.0,1955,30.0,171.6928,11月,低于防破坏线-保证出力,1524.7625,112.7922,1969.3631,117.6575,1190.0,745.1871,407444.426,0.0,297434430.98
120.0,1955,30.0,171.6928,12月,优化区-枚举月末库容,1969.3631,117.6575,2183.43,120.0,452.0,237.9331,139977.5703,0.0,102183626.308
120.0,1955,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,511.0,511.0,302251.9141,0.0,220643897.2949
120.0,1955,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,609.4,609.4,359335.8789,0.0,262315191.5824
120.0,1955,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,2117.5633,119.2792,915.3,981.1667,570060.049,0.0,416143835.7447
120.0,1956,30.0,171.6928,4月,汛限线附近-满发,2117.5633,119.2792,1162.4954,108.1065,2433.0,3394.7942,1716928.0,0.0,1253357440.0
120.0,1956,30.0,171.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,6085.0,2677.0573,1389557.1065,2387.0081,1014376687.745
120.0,1956,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,1821.1629,116.0357,2780.7,3148.1947,1716928.0,0.0,1253357440.0
120.0,1956,30.0,171.6928,7月,辅助线3区,1821.1629,116.0357,553.228,95.5,922.7,2190.6349,1037532.8693,0.0,757398994.5574
120.0,1956,30.0,171.6928,8月,低于防破坏线-保证出力,553.228,95.5,915.4951,103.7397,1335.0,973.0875,407444.426,0.0,297434430.98
120.0,1956,30.0,171.6928,9月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,588.3,950.5671,398320.1016,0.0,290773674.1868
120.0,1956,30.0,171.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,387.0,387.0,149360.1692,0.0,109032923.5385
120.0,1956,30.0,171.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,441.3,441.3,169794.6446,0.0,123950090.5412
120.0,1956,30.0,171.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,330.3,330.3,127932.9385,0.0,93391045.0875
120.0,1956,30.0,171.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,440.0,440.0,169306.9231,0.0,123594053.8462
120.0,1956,30.0,171.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,869.0,869.0,327858.3254,0.0,239336577.5308
120.0,1956,30.0,171.6928,3月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,858.9,858.9,324161.2149,0.0,236637686.9107
120.0,1957,30.0,171.6928,4月,低于防破坏线-保证出力,553.228,95.5,1952.8964,117.4773,2213.7,817.3907,407444.426,0.0,297434430.98
120.0,1957,30.0,171.6928,5月,汛限线附近-满发,1952.8964,117.4773,2183.43,120.0,3863.0,3110.0203,1716928.0,522.4461,1253357440.0
120.0,1957,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,1722.3628,114.9546,2716.3,3173.832,1716928.0,0.0,1253357440.0
120.0,1957,30.0,171.6928,7月,辅助线3区,1722.3628,114.9546,553.228,95.5,1082.3,2251.4348,1048322.775,0.0,765275625.7657
120.0,1957,30.0,171.6928,8月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3519.7,797.901,407444.426,1091.597,297434430.98
120.0,1957,30.0,171.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,473.3,473.3,280341.5973,0.0,204649366.0065
120.0,1957,30.0,171.6928,10月,低于防破坏线-保证出力,2183.43,120.0,1969.3631,117.6575,484.0,705.2428,407444.426,0.0,297434430.98
120.0,1957,30.0,171.6928,11月,低于防破坏线-保证出力,1969.3631,117.6575,1952.8964,117.4773,703.0,718.3736,407444.426,0.0,297434430.98
120.0,1957,30.0,171.6928,12月,优化区-枚举月末库容,1952.8964,117.4773,2183.43,120.0,1238.2,1007.6664,577390.2412,0.0,421494876.0406
120.0,1957,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,553.228,95.5,1075.6,2705.802,1327103.6957,0.0,968785697.8529
120.0,1958,30.0,171.6928,4月,低于防破坏线-保证出力,553.228,95.5,1178.9621,108.3976,1550.7,928.4141,407444.426,0.0,297434430.98
120.0,1958,30.0,171.6928,5月,辅助线3区,1178.9621,108.3976,2183.43,120.0,5788.3,2672.9211,1389557.1065,2110.911,1014376687.745
120.0,1958,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,931.9618,104.0309,2195.7,3445.7998,1716928.0,0.0,1253357440.0
120.0,1958,30.0,171.6928,7月,低于防破坏线-保证出力,931.9618,104.0309,2183.43,120.0,3980.3,770.6367,407444.426,1958.1951,297434430.98
