正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1951,15.0,160.1892,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,2834.5744,1601892.0,1074.4256,1169381160.0
120.0,1951,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2995.0,2834.5744,1601892.0,160.4256,1169381160.0
120.0,1951,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,932.4761,104.04,1931.3,3176.3663,1601892.0,0.0,1169381160.0
120.0,1951,15.0,160.1892,7月,低于防破坏线-保证出力,932.4761,104.04,2183.43,120.0,2901.7,792.6309,418795.616,858.1152,305720799.68
120.0,1951,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,1936.5312,117.2982,480.3,726.8318,418795.616,0.0,305720799.68
120.0,1951,15.0,160.1892,9月,低于防破坏线-保证出力,1936.5312,117.2982,1804.8518,115.8572,619.5,750.2405,418795.616,0.0,305720799.68
120.0,1951,15.0,160.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1331.0,734.8374,418795.616,217.5844,305720799.68
120.0,1951,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2068.2106,118.7392,2568.6,2683.8194,1505952.4007,0.0,1099345252.4941
120.0,1952,15.0,160.1892,4月,汛限线附近-满发,2068.2106,118.7392,817.2566,102.003,2001.0,3251.0345,1601892.0,0.0,1169381160.0
120.0,1952,15.0,160.1892,5月,辅助线2区,817.2566,102.003,2183.43,120.0,5399.3,1983.2988,1010343.808,2049.8278,737550979.84
120.0,1952,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,2834.5744,1601892.0,946.7256,1169381160.0
120.0,1952,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,2834.5744,1601892.0,842.4256,1169381160.0
120.0,1952,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,712.3525,418795.616,3665.9475,305720799.68
120.0,1952,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2101.1304,119.0994,2768.3,2850.5996,1599649.1708,0.0,1167743894.7062
120.0,1952,15.0,160.1892,10月,低于防破坏线-保证出力,2101.1304,119.0994,2183.43,120.0,2659.7,717.1202,418795.616,1860.2802,305720799.68
120.0,1952,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2018.8308,118.1988,833.0,997.5992,574812.1891,0.0,419612898.053
120.0,1952,15.0,160.1892,3月,优化区-枚举月末库容,2018.8308,118.1988,2150.5102,119.6398,3003.7,2872.0206,1595756.981,0.0,1164902596.1478
120.0,1953,15.0,160.1892,4月,汛限线附近-满发,2150.5102,119.6398,1640.2526,114.056,2478.0,2980.5304,1601892.0,0.0,1169381160.0
120.0,1953,15.0,160.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,3517.3,2973.7277,1601892.0,0.3949,1169381160.0
120.0,1953,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2864.3,2834.5744,1601892.0,29.7256,1169381160.0
120.0,1953,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1665.0,3294.5321,1599267.7474,0.0,1167465455.5883
120.0,1953,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,875.3,875.3,330311.8937,0.0,241127682.3785
120.0,1953,15.0,160.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1020.3,1020.3,383095.8867,0.0,279659997.3247
120.0,1953,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2002.3709,118.0187,2286.4,834.344,418795.616,0.0,305720799.68
120.0,1953,15.0,160.1892,11月,低于防破坏线-保证出力,2002.3709,118.0187,2183.43,120.0,2395.0,722.9282,418795.616,1491.0127,305720799.68
120.0,1953,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1072.0,1499.9579,836966.7707,0.0,610985742.5786
120.0,1954,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,3461.7,2943.026,1601892.0,90.7161,1169381160.0
120.0,1954,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5833.7,2834.5744,1601892.0,2999.1256,1169381160.0
120.0,1954,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,2834.5744,1601892.0,4126.4256,1169381160.0
120.0,1954,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,2834.5744,1601892.0,6527.1256,1169381160.0
120.0,1954,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,712.3525,418795.616,4654.3475,305720799.68
120.0,1954,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,868.0,884.4599,517023.9849,0.0,377427508.9563
120.0,1954,15.0,160.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1985.911,117.8386,546.3,724.7288,418795.616,0.0,305720799.68
120.0,1954,15.0,160.1892,11月,低于防破坏线-保证出力,1985.911,117.8386,1640.2526,114.056,407.7,758.0536,418795.616,0.0,305720799.68
120.0,1954,15.0,160.1892,12月,低于防破坏线-保证出力,1640.2526,114.056,1261.6745,109.8599,423.7,808.6501,418795.616,0.0,305720799.68
120.0,1954,15.0,160.1892,1月,低于防破坏线-保证出力,1261.6745,109.8599,767.8769,101.13,407.7,907.9713,418795.616,0.0,305720799.68
120.0,1954,15.0,160.1892,2月,低于防破坏线-保证出力,767.8769,101.13,553.8979,95.52,596.4,810.379,328502.2791,0.0,239806663.7528
120.0,1954,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,619.7376,97.4856,1160.3,1093.4725,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,4月,低于防破坏线-保证出力,619.7376,97.4856,1195.8348,108.6959,1511.0,941.759,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,5月,辅助线3区,1195.8348,108.6959,2183.43,120.0,5308.7,2501.1719,1306117.904,1819.9329,953466069.92
120.0,1955,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,2834.5744,1601892.0,2706.1256,1169381160.0
120.0,1955,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,570.3578,96.0114,1677.0,3297.111,1601892.0,0.0,1169381160.0
120.0,1955,15.0,160.1892,8月,低于防破坏线-保证出力,570.3578,96.0114,1673.1725,114.4163,1975.3,876.2536,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,9月,低于防破坏线-保证出力,1673.1725,114.4163,1804.8518,115.8572,901.3,767.3973,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,1459.1935,112.0747,439.0,781.9821,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,11月,低于防破坏线-保证出力,1459.1935,112.0747,1870.6915,116.5777,1190.0,777.5428,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,12月,低于防破坏线-保证出力,1870.6915,116.5777,1557.953,113.1554,452.0,771.3157,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,1月,低于防破坏线-保证出力,1557.953,113.1554,1261.6745,109.8599,511.0,814.8919,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,2月,低于防破坏线-保证出力,1261.6745,109.8599,998.3158,105.2039,609.4,873.514,418795.616,0.0,305720799.68
120.0,1955,15.0,160.1892,3月,低于防破坏线-保证出力,998.3158,105.2039,998.3158,105.2039,915.3,911.4088,418795.616,0.0,305720799.68
120.0,1956,15.0,160.1892,4月,辅助线1区,998.3158,105.2039,2051.7506,118.559,2433.0,1379.3752,714569.712,0.0,521635889.76
120.0,1956,15.0,160.1892,5月,汛限线附近-满发,2051.7506,118.559,2183.43,120.0,6085.0,2867.0437,1601892.0,3086.2769,1169381160.0
120.0,1956,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2117.5903,119.2795,2780.7,2852.0789,1601892.0,0.0,1169381160.0
120.0,1956,15.0,160.1892,7月,汛限线附近-满发,2117.5903,119.2795,553.8979,95.52,922.7,2486.3924,1216887.8491,0.0,888328129.8667
120.0,1956,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,883.0963,103.167,1335.0,1007.1917,418795.616,0.0,305720799.68
120.0,1956,15.0,160.1892,9月,低于防破坏线-保证出力,883.0963,103.167,553.8979,95.52,588.3,917.4984,382672.6399,0.0,279351027.1315
120.0,1956,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,387.0,387.0,149425.9592,0.0,109080950.2385
120.0,1956,15.0,160.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,441.3,441.3,169869.6656,0.0,124004855.8712
120.0,1956,15.0,160.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,330.3,330.3,127989.0895,0.0,93432035.3175
120.0,1956,15.0,160.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,440.0,440.0,169381.7231,0.0,123648657.8462
120.0,1956,15.0,160.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,869.0,869.0,328006.0554,0.0,239444420.4308
120.0,1956,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,858.9,858.9,324307.2279,0.0,236744276.4007
120.0,1957,15.0,160.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1920.0713,117.1181,2213.7,843.9606,418795.616,0.0,305720799.68
120.0,1957,15.0,160.1892,5月,汛限线附近-满发,1920.0713,117.1181,2183.43,120.0,3863.0,2900.3007,1601892.0,699.3405,1169381160.0
120.0,1957,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2018.8308,118.1988,2716.3,2873.4023,1601892.0,0.0,1169381160.0
120.0,1957,15.0,160.1892,7月,汛限线附近-满发,2018.8308,118.1988,553.8979,95.52,1082.3,2547.2329,1233563.3682,0.0,900501258.7541
120.0,1957,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3519.7,820.5561,418795.616,1069.6118,305720799.68
120.0,1957,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2018.8308,118.1988,473.3,637.8992,370948.3405,0.0,270792288.5925
120.0,1957,15.0,160.1892,10月,低于防破坏线-保证出力,2018.8308,118.1988,1755.4721,115.3169,484.0,748.2576,418795.616,0.0,305720799.68
120.0,1957,15.0,160.1892,11月,低于防破坏线-保证出力,1755.4721,115.3169,1689.6324,114.5964,703.0,769.8258,418795.616,0.0,305720799.68
120.0,1957,15.0,160.1892,12月,低于防破坏线-保证出力,1689.6324,114.5964,2183.43,120.0,1238.2,741.9716,418795.616,2.4308,305720799.68
120.0,1957,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1075.6,2705.1321,1326875.7919,0.0,968619328.0779
120.0,1958,15.0,160.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1146.455,107.8229,1550.7,960.1922,418795.616,0.0,305720799.68
120.0,1958,15.0,160.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,5788.3,2512.725,1306117.904,2238.6001,953466069.92
120.0,1958,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,1311.0542,110.4536,2195.7,3064.1489,1601892.0,0.0,1169381160.0
120.0,1958,15.0,160.1892,7月,辅助线1区,1311.0542,110.4536,2183.43,120.0,3980.3,1324.936,714569.712,1782.9882,521635889.76
120.0,1958,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,712.3525,418795.616,2439.3475,305720799.68
120.0,1958,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1047.6955,106.0769,1681.0,2816.7345,1443461.7618,0.0,1053727086.1384
120.0,1958,15.0,160.1892,10月,低于防破坏线-保证出力,1047.6955,106.0769,2183.43,120.0,1929.0,784.4689,418795.616,8.7966,305720799.68
120.0,1958,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2084.6705,118.9193,2197.3,2296.0595,1298229.6482,0.0,947707643.1635
120.0,1959,15.0,160.1892,4月,汛限线附近-满发,2084.6705,118.9193,1146.455,107.8229,2202.3,3143.9433,1601892.0,0.0,1169381160.0
120.0,1959,15.0,160.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,4255.0,2512.725,1306117.904,705.3001,953466069.92
120.0,1959,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4533.0,2834.5744,1601892.0,1698.4256,1169381160.0
120.0,1959,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,948.936,104.331,1940.7,3172.1616,1601892.0,0.0,1169381160.0
120.0,1959,15.0,160.1892,8月,低于防破坏线-保证出力,948.936,104.331,636.1975,97.977,667.0,979.9029,418795.616,0.0,305720799.68
120.0,1959,15.0,160.1892,9月,低于防破坏线-保证出力,636.1975,97.977,553.8979,95.52,449.7,531.9996,209286.2928,0.0,152778993.7097
120.0,1959,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,425.3,425.3,163859.0933,0.0,119617138.0865
120.0,1959,15.0,160.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,846.6,846.6,319799.1124,0.0,233453352.0295
120.0,1959,15.0,160.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,811.7,811.7,306986.2512,0.0,224099963.3816
120.0,1959,15.0,160.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,593.3,593.3,226550.9524,0.0,165382195.2301
120.0,1959,15.0,160.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,634.1,634.1,241690.5757,0.0,176434120.2829
120.0,1959,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1080.6154,106.6589,1501.0,970.5311,418795.616,0.0,305720799.68
120.0,1960,15.0,160.1892,4月,辅助线2区,1080.6154,106.6589,553.8979,95.52,1565.3,2092.0174,876475.4841,0.0,639827103.3702
120.0,1960,15.0,160.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3027.3,820.5561,418795.616,577.2118,305720799.68
120.0,1960,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3157.0,2834.5744,1601892.0,322.4256,1169381160.0
120.0,1960,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3595.0,2834.5744,1601892.0,760.4256,1169381160.0
120.0,1960,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,712.3525,418795.616,112.3475,305720799.68
120.0,1960,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,402.1,418.5599,248097.3052,0.0,181111032.8023
120.0,1960,15.0,160.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1771.932,115.497,347.0,737.6036,418795.616,0.0,305720799.68
120.0,1960,15.0,160.1892,11月,低于防破坏线-保证出力,1771.932,115.497,1590.8729,113.5157,594.3,775.3487,418795.616,0.0,305720799.68
120.0,1960,15.0,160.1892,12月,低于防破坏线-保证出力,1590.8729,113.5157,1212.2947,108.9869,432.3,815.9407,418795.616,0.0,305720799.68
120.0,1960,15.0,160.1892,1月,低于防破坏线-保证出力,1212.2947,108.9869,669.1174,98.9598,381.7,930.9906,418795.616,0.0,305720799.68
120.0,1960,15.0,160.1892,2月,低于防破坏线-保证出力,669.1174,98.9598,553.8979,95.52,634.2,749.4194,295131.8724,0.0,215446266.8433
120.0,1960,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.3,853.1581,418795.616,0.0,305720799.68
120.0,1961,15.0,160.1892,4月,汛限线附近-满发,1854.2316,116.3976,2183.43,120.0,4192.3,2917.234,1601892.0,945.8676,1169381160.0
120.0,1961,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,1146.455,107.8229,2079.0,3112.1911,1601892.0,0.0,1169381160.0
120.0,1961,15.0,160.1892,6月,辅助线2区,1146.455,107.8229,1755.4721,115.3169,2612.0,2001.8231,1010343.808,0.0,737550979.84
120.0,1961,15.0,160.1892,7月,辅助线3区,1755.4721,115.3169,553.8979,95.52,643.7,1845.2742,871059.3487,0.0,635873324.54
120.0,1961,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1022.3,1022.3,383820.0972,0.0,280188670.9616
120.0,1961,15.0,160.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,536.3,536.3,205327.6117,0.0,149889156.5635
120.0,1961,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,997.4,997.4,374796.2204,0.0,273601240.8695
120.0,1961,15.0,160.1892,11月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2668.3,820.5561,418795.616,218.2118,305720799.68
120.0,1961,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2150.5102,119.6398,1198.7,1231.6198,713645.9315,0.0,520961529.9667
120.0,1962,15.0,160.1892,4月,汛限线附近-满发,2150.5102,119.6398,1162.915,108.1139,2132.7,3117.3187,1601892.0,0.0,1169381160.0
120.0,1962,15.0,160.1892,5月,辅助线3区,1162.915,108.1139,2183.43,120.0,4852.0,2508.8616,1306117.904,1322.6234,953466069.92
120.0,1962,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,2834.5744,1601892.0,1941.4256,1169381160.0
120.0,1962,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2869.0,2834.5744,1601892.0,34.4256,1169381160.0
120.0,1962,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1711.7,712.3525,418795.616,999.3475,305720799.68
120.0,1962,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1771.932,115.497,912.7,1324.198,742566.1639,0.0,542073299.6741
120.0,1962,15.0,160.1892,10月,低于防破坏线-保证出力,1771.932,115.497,2183.43,120.0,1149.7,736.8614,418795.616,1.3406,305720799.68
120.0,1962,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1439.3,1439.3,832753.5977,0.0,607910126.3575
120.0,1962,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,592.9,609.3599,358846.1892,0.0,261957718.1035
120.0,1963,15.0,160.1892,4月,汛限线附近-满发,2166.9701,119.8199,1146.455,107.8229,2097.7,3118.1999,1601892.0,0.0,1169381160.0
120.0,1963,15.0,160.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,4071.7,2512.725,1306117.904,522.0001,953466069.92
120.0,1963,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,790.7,2420.2321,1193366.5045,0.0,871157548.2921
120.0,1963,15.0,160.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2931.0,820.5561,418795.616,480.9118,305720799.68
120.0,1963,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,712.3525,418795.616,895.6475,305720799.68
120.0,1963,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1837.7717,116.2175,316.3,661.9583,379094.2524,0.0,276738804.2647
120.0,1963,15.0,160.1892,10月,低于防破坏线-保证出力,1837.7717,116.2175,2183.43,120.0,1083.5,732.8248,418795.616,5.0169,305720799.68
120.0,1963,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2002.3709,118.0187,1212.0,1393.0591,795008.9392,0.0,580356525.6226
120.0,1963,15.0,160.1892,3月,优化区-枚举月末库容,2002.3709,118.0187,1755.4721,115.3169,2725.0,2971.8988,1591852.9128,0.0,1162052626.3535
120.0,1964,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,5893.3,2943.026,1601892.0,2522.3161,1169381160.0
120.0,1964,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,2834.5744,1601892.0,1230.4256,1169381160.0
120.0,1964,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,2834.5744,1601892.0,2457.1256,1169381160.0
120.0,1964,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,1014.7757,105.4949,1989.7,3150.5156,1601892.0,0.0,1169381160.0
120.0,1964,15.0,160.1892,8月,低于防破坏线-保证出力,1014.7757,105.4949,2183.43,120.0,2066.0,786.7832,418795.616,110.5624,305720799.68
120.0,1964,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1771.932,115.497,1231.0,1642.498,915333.6863,0.0,668193591.0134
120.0,1964,15.0,160.1892,10月,低于防破坏线-保证出力,1771.932,115.497,2183.43,120.0,1154.0,736.8614,418795.616,5.6406,305720799.68
120.0,1964,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2035.2907,118.3789,1050.0,1198.1393,688286.5155,0.0,502449156.2987
120.0,1965,15.0,160.1892,4月,汛限线附近-满发,2035.2907,118.3789,1656.7126,114.2362,2631.0,3009.6765,1601892.0,0.0,1169381160.0
120.0,1965,15.0,160.1892,5月,汛限线附近-满发,1656.7126,114.2362,2183.43,120.0,4338.3,2969.3007,1601892.0,842.2819,1169381160.0
120.0,1965,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3568.0,2834.5744,1601892.0,733.4256,1169381160.0
120.0,1965,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,1014.7757,105.4949,1986.0,3152.1344,1601892.0,0.0,1169381160.0
120.0,1965,15.0,160.1892,8月,低于防破坏线-保证出力,1014.7757,105.4949,2183.43,120.0,2153.0,786.7832,418795.616,197.5624,305720799.68
120.0,1965,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,636.1975,97.977,1214.0,2761.2325,1363561.2309,0.0,995399698.5728
120.0,1965,15.0,160.1892,10月,低于防破坏线-保证出力,636.1975,97.977,2183.43,120.0,2367.0,814.319,418795.616,5.4485,305720799.68
120.0,1965,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2101.1304,119.0994,720.5,802.7996,467687.3258,0.0,341411747.8414
120.0,1966,15.0,160.1892,4月,汛限线附近-满发,2101.1304,119.0994,2134.0502,119.4596,2902.0,2866.3668,1601892.0,0.0,1169381160.0
120.0,1966,15.0,160.1892,5月,汛限线附近-满发,2134.0502,119.4596,1343.9741,110.8139,2275.7,3071.7233,1601892.0,0.0,1169381160.0
120.0,1966,15.0,160.1892,6月,辅助线3区,1343.9741,110.8139,2183.43,120.0,3567.7,2467.169,1306117.904,261.0751,953466069.92
120.0,1966,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,2834.5744,1601892.0,1859.7256,1169381160.0
120.0,1966,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2035.2907,118.3789,577.0,720.7211,418795.616,0.0,305720799.68
120.0,1966,15.0,160.1892,9月,低于防破坏线-保证出力,2035.2907,118.3789,1673.1725,114.4163,386.3,752.6876,418795.616,0.0,305720799.68
120.0,1966,15.0,160.1892,10月,低于防破坏线-保证出力,1673.1725,114.4163,1739.0122,115.1368,844.2,771.5219,418795.616,0.0,305720799.68
120.0,1966,15.0,160.1892,11月,低于防破坏线-保证出力,1739.0122,115.1368,1475.6534,112.2548,518.7,785.894,418795.616,0.0,305720799.68
120.0,1966,15.0,160.1892,12月,低于防破坏线-保证出力,1475.6534,112.2548,1080.6154,106.6589,438.3,834.738,418795.616,0.0,305720799.68
120.0,1966,15.0,160.1892,1月,低于防破坏线-保证出力,1080.6154,106.6589,553.8979,95.52,408.7,935.4174,403809.5258,0.0,294780953.8014
120.0,1966,15.0,160.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,791.6,791.6,299603.0265,0.0,218710209.3304
120.0,1966,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,899.5562,103.458,1351.7,1003.3451,418795.616,0.0,305720799.68
120.0,1967,15.0,160.1892,4月,辅助线1区,899.5562,103.458,1739.0122,115.1368,2272.7,1434.2618,714569.712,0.0,521635889.76
120.0,1967,15.0,160.1892,5月,汛限线附近-满发,1739.0122,115.1368,2183.43,120.0,6585.7,2947.3712,1601892.0,3193.9109,1169381160.0
120.0,1967,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,2834.5744,1601892.0,2495.7256,1169381160.0
120.0,1967,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,1640.2526,114.056,2426.0,2975.4068,1601892.0,0.0,1169381160.0
120.0,1967,15.0,160.1892,8月,低于防破坏线-保证出力,1640.2526,114.056,2183.43,120.0,2843.7,745.0727,418795.616,1555.4499,305720799.68
120.0,1967,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1508.5733,112.6151,1849.0,2523.8567,1354155.0177,0.0,988533162.8875
120.0,1967,15.0,160.1892,10月,低于防破坏线-保证出力,1508.5733,112.6151,2183.43,120.0,1427.0,753.5652,418795.616,0.0,305720799.68
120.0,1967,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,2362.0,2789.9579,1522252.3209,0.0,1111244194.2856
120.0,1968,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,3659.0,2943.026,1601892.0,288.0161,1169381160.0
120.0,1968,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3349.7,2834.5744,1601892.0,515.1256,1169381160.0
120.0,1968,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.3,2834.5744,1601892.0,1230.7256,1169381160.0
120.0,1968,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4343.7,2834.5744,1601892.0,1509.1256,1169381160.0
120.0,1968,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,712.3525,418795.616,1410.3475,305720799.68
120.0,1968,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1920.0713,117.1181,1955.3,2218.6587,1239103.7559,0.0,904545741.8255
120.0,1968,15.0,160.1892,10月,低于防破坏线-保证出力,1920.0713,117.1181,2183.43,120.0,994.7,727.8421,418795.616,3.4992,305720799.68
120.0,1968,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,718.4971,100.257,1017.6,2482.5329,1241691.2418,0.0,906434606.4878
120.0,1969,15.0,160.1892,4月,低于防破坏线-保证出力,718.4971,100.257,1162.915,108.1139,1371.7,930.5334,418795.616,0.0,305720799.68
120.0,1969,15.0,160.1892,5月,辅助线3区,1162.915,108.1139,2150.5102,119.6398,3499.7,2517.9896,1306117.904,0.0,953466069.92
120.0,1969,15.0,160.1892,6月,汛限线附近-满发,2150.5102,119.6398,2183.43,120.0,3335.0,2842.6195,1601892.0,459.4607,1169381160.0
120.0,1969,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,7595.0,2834.5744,1601892.0,4760.4256,1169381160.0
120.0,1969,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,712.3525,418795.616,3980.9475,305720799.68
120.0,1969,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1673.0,2100.9579,1159621.1757,0.0,846523458.2733
120.0,1969,15.0,160.1892,10月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1160.1,738.2559,418795.616,0.0,305720799.68
120.0,1969,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1202.0,1629.9579,907309.4581,0.0,662335904.3833
120.0,1970,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,1804.8518,115.8572,3094.0,3047.2366,1601892.0,0.0,1169381160.0
120.0,1970,15.0,160.1892,5月,汛限线附近-满发,1804.8518,115.8572,2183.43,120.0,5846.0,2930.0705,1601892.0,2537.3513,1169381160.0
120.0,1970,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2166.9701,119.8199,2818.3,2839.8307,1601892.0,0.0,1169381160.0
120.0,1970,15.0,160.1892,7月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,6659.0,2838.5909,1601892.0,3803.9491,1169381160.0
120.0,1970,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,712.3525,418795.616,369.9475,305720799.68
120.0,1970,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,15.0,160.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2117.5903,119.2795,655.7,715.8295,418795.616,0.0,305720799.68
120.0,1970,15.0,160.1892,11月,优化区-枚举月末库容,2117.5903,119.2795,2183.43,120.0,499.7,433.8603,256025.4143,0.0,186898552.4336
120.0,1970,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2068.2106,118.7392,1059.0,1174.2194,676665.8334,0.0,493966058.3585
120.0,1971,15.0,160.1892,4月,汛限线附近-满发,2068.2106,118.7392,1640.2526,114.056,2573.0,3006.6882,1601892.0,0.0,1169381160.0
120.0,1971,15.0,160.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,4101.3,2973.7277,1601892.0,584.3949,1169381160.0
120.0,1971,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5048.0,2834.5744,1601892.0,2213.4256,1169381160.0
120.0,1971,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1554.0,3183.5321,1548388.5775,0.0,1130323661.5616
120.0,1971,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1129.9951,107.5319,1537.0,963.0148,418795.616,0.0,305720799.68
120.0,1971,15.0,160.1892,9月,低于防破坏线-保证出力,1129.9951,107.5319,1245.2146,109.5689,978.7,856.6304,418795.616,0.0,305720799.68
120.0,1971,15.0,160.1892,10月,低于防破坏线-保证出力,1245.2146,109.5689,1129.9951,107.5319,736.0,858.5448,418795.616,0.0,305720799.68
120.0,1971,15.0,160.1892,11月,低于防破坏线-保证出力,1129.9951,107.5319,800.7967,101.712,595.0,921.8374,418795.616,0.0,305720799.68
120.0,1971,15.0,160.1892,12月,低于防破坏线-保证出力,800.7967,101.712,553.8979,95.52,377.7,624.5988,257736.6618,0.0,188147763.1006
120.0,1971,15.0,160.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,428.0,428.0,164874.16,0.0,120358136.8
120.0,1971,15.0,160.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,743.2,743.2,281896.2059,0.0,205784230.3216
120.0,1971,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1098.7,1098.7,411406.6092,0.0,300326824.7216
120.0,1972,15.0,160.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3129.3,820.5561,418795.616,679.2118,305720799.68
120.0,1972,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3789.3,2834.5744,1601892.0,954.7256,1169381160.0
120.0,1972,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,1557.953,113.1554,2369.0,2996.6737,1601892.0,0.0,1169381160.0
120.0,1972,15.0,160.1892,7月,辅助线2区,1557.953,113.1554,553.8979,95.52,756.3,1760.3551,806397.8833,0.0,588670454.7958
120.0,1972,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,322.7,322.7,125115.531,0.0,91334337.6575
120.0,1972,15.0,160.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1048.0,1048.0,393116.8923,0.0,286975331.3846
120.0,1972,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2658.7,820.5561,418795.616,208.6118,305720799.68
120.0,1972,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1314.7,1742.6579,968007.6272,0.0,706645567.8757
120.0,1973,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,3661.3,2943.026,1601892.0,290.3161,1169381160.0
120.0,1973,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4740.3,2834.5744,1601892.0,1905.7256,1169381160.0
120.0,1973,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,2834.5744,1601892.0,2990.7256,1169381160.0
120.0,1973,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,1508.5733,112.6151,2332.7,3010.4484,1601892.0,0.0,1169381160.0
120.0,1973,15.0,160.1892,8月,低于防破坏线-保证出力,1508.5733,112.6151,2183.43,120.0,2059.0,753.4734,418795.616,630.6698,305720799.68
120.0,1973,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,3252.3,3268.7599,1601892.0,0.0,1169381160.0
120.0,1973,15.0,160.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,2183.43,120.0,819.7,713.3009,418795.616,89.9392,305720799.68
120.0,1973,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1722.5522,114.9566,488.0,948.8778,534268.9003,0.0,390016297.1997
120.0,1974,15.0,160.1892,4月,辅助线3区,1722.5522,114.9566,1640.2526,114.056,2423.7,2504.7091,1306117.904,0.0,953466069.92
120.0,1974,15.0,160.1892,5月,汛限线附近-满发,1640.2526,114.056,2166.9701,119.8199,3503.0,2978.8673,1601892.0,0.0,1169381160.0
120.0,1974,15.0,160.1892,6月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,3349.7,2838.5909,1601892.0,494.6491,1169381160.0
120.0,1974,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5591.0,2834.5744,1601892.0,2756.4256,1169381160.0
120.0,1974,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,712.3525,418795.616,674.3475,305720799.68
120.0,1974,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1804.8518,115.8572,501.3,879.8782,499580.1339,0.0,364693497.7591
120.0,1974,15.0,160.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1105.7,735.3417,418795.616,0.0,305720799.68
120.0,1974,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,661.7,678.1599,398568.6708,0.0,290955129.7169
120.0,1975,15.0,160.1892,4月,汛限线附近-满发,2166.9701,119.8199,1640.2526,114.056,2453.3,2977.4843,1601892.0,0.0,1169381160.0
120.0,1975,15.0,160.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,7544.7,2973.7277,1601892.0,4027.7949,1169381160.0
120.0,1975,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,2834.5744,1601892.0,1290.4256,1169381160.0
120.0,1975,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1237.0,2866.5321,1401931.7562,0.0,1023410182.0135
120.0,1975,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,827.3,827.3,312717.4272,0.0,228283721.8616
120.0,1975,15.0,160.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,640.7,640.7,244134.3142,0.0,178218049.3441
120.0,1975,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,626.7,626.7,238948.8654,0.0,174432671.7201
120.0,1975,15.0,160.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1245.2146,109.5689,1633.0,943.6577,418795.616,0.0,305720799.68
120.0,1975,15.0,160.1892,12月,低于防破坏线-保证出力,1245.2146,109.5689,1014.7757,105.4949,640.7,873.7783,418795.616,0.0,305720799.68
120.0,1975,15.0,160.1892,1月,低于防破坏线-保证出力,1014.7757,105.4949,553.8979,95.52,394.3,855.1778,365837.7453,0.0,267061554.0838
120.0,1975,15.0,160.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,638.3,638.3,243245.8534,0.0,177569472.9601
120.0,1975,15.0,160.1892,3月,低于防破坏线-保证出力,553.8979,95.52,570.3578,96.0114,1125.3,1115.3008,418795.616,0.0,305720799.68
120.0,1976,15.0,160.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2166.9701,119.8199,2422.7,820.0989,418795.616,0.0,305720799.68
120.0,1976,15.0,160.1892,5月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,4362.3,2838.5909,1601892.0,1507.2491,1169381160.0
120.0,1976,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,2834.5744,1601892.0,2307.1256,1169381160.0
120.0,1976,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,2834.5744,1601892.0,1228.7256,1169381160.0
120.0,1976,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,712.3525,418795.616,266.3475,305720799.68
120.0,1976,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1722.5522,114.9566,805.7,1266.5778,708184.2046,0.0,516974469.3291
120.0,1976,15.0,160.1892,10月,低于防破坏线-保证出力,1722.5522,114.9566,2183.43,120.0,1209.0,739.9189,418795.616,8.2034,305720799.68
120.0,1976,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1218.0,1645.9579,915942.805,0.0,668638247.6148
120.0,1977,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,4916.0,2943.026,1601892.0,1545.0161,1169381160.0
120.0,1977,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,2834.5744,1601892.0,2607.4256,1169381160.0
120.0,1977,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,2834.5744,1601892.0,3872.4256,1169381160.0
120.0,1977,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,2834.5744,1601892.0,1441.4256,1169381160.0
120.0,1977,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,712.3525,418795.616,1495.6475,305720799.68
120.0,1977,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1541.4931,112.9753,968.0,1609.9369,880477.4361,0.0,642748528.3827
120.0,1977,15.0,160.1892,10月,低于防破坏线-保证出力,1541.4931,112.9753,2183.43,120.0,1389.0,751.6495,418795.616,0.0,305720799.68
120.0,1977,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,718.4971,100.257,613.7,2078.6329,1047490.5881,0.0,764668129.3029
120.0,1978,15.0,160.1892,4月,低于防破坏线-保证出力,718.4971,100.257,800.7967,101.712,1068.3,992.9846,418795.616,0.0,305720799.68
120.0,1978,15.0,160.1892,5月,辅助线2区,800.7967,101.712,1837.7717,116.2175,3092.0,2053.5982,1010343.808,0.0,737550979.84
120.0,1978,15.0,160.1892,6月,汛限线附近-满发,1837.7717,116.2175,2183.43,120.0,3773.0,2921.4998,1601892.0,505.8419,1169381160.0
120.0,1978,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1125.0,2754.5321,1349876.1919,0.0,985409620.0808
120.0,1978,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,889.7,889.7,335578.4832,0.0,244972292.7416
120.0,1978,15.0,160.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,856.7,856.7,323501.1889,0.0,236155867.897
120.0,1978,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,720.3,720.3,273490.635,0.0,199648163.5281
120.0,1978,15.0,160.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1393.3538,111.3542,1757.7,919.8915,418795.616,0.0,305720799.68
120.0,1978,15.0,160.1892,12月,低于防破坏线-保证出力,1393.3538,111.3542,1343.9741,110.8139,765.0,821.0672,418795.616,0.0,305720799.68
120.0,1978,15.0,160.1892,1月,低于防破坏线-保证出力,1343.9741,110.8139,1014.7757,105.4949,536.7,858.8237,418795.616,0.0,305720799.68
120.0,1978,15.0,160.1892,2月,低于防破坏线-保证出力,1014.7757,105.4949,899.5562,103.458,813.0,924.1543,418795.616,0.0,305720799.68
120.0,1978,15.0,160.1892,3月,低于防破坏线-保证出力,899.5562,103.458,636.1975,97.977,724.0,989.0262,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,4月,低于防破坏线-保证出力,636.1975,97.977,553.8979,95.52,858.3,940.5996,363972.7715,0.0,265700123.1906
120.0,1979,15.0,160.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2068.2106,118.7392,2344.0,829.434,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,6月,汛限线附近-满发,2068.2106,118.7392,2183.43,120.0,6522.0,2862.9426,1601892.0,3543.838,1169381160.0
120.0,1979,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3755.0,2834.5744,1601892.0,920.4256,1169381160.0
120.0,1979,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2051.3,712.3525,418795.616,1338.9475,305720799.68
120.0,1979,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,15.0,160.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2051.7506,118.559,592.3,719.7644,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,11月,低于防破坏线-保证出力,2051.7506,118.559,1739.0122,115.1368,427.3,747.6372,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,12月,低于防破坏线-保证出力,1739.0122,115.1368,1327.5142,110.6338,385.3,796.1271,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,1月,低于防破坏线-保证出力,1327.5142,110.6338,899.5562,103.458,444.3,879.0061,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,2月,低于防破坏线-保证出力,899.5562,103.458,586.8178,96.5028,681.3,998.5796,418795.616,0.0,305720799.68
120.0,1979,15.0,160.1892,3月,低于防破坏线-保证出力,586.8178,96.5028,570.3578,96.0114,1086.7,1098.1883,418795.616,0.0,305720799.68
120.0,1980,15.0,160.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2183.43,120.0,2762.7,819.3009,418795.616,330.327,305720799.68
120.0,1980,15.0,160.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3507.0,2834.5744,1601892.0,672.4256,1169381160.0
120.0,1980,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4527.7,2834.5744,1601892.0,1693.1256,1169381160.0
120.0,1980,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,2834.5744,1601892.0,1727.1256,1169381160.0
120.0,1980,15.0,160.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,712.3525,418795.616,4999.3475,305720799.68
120.0,1980,15.0,160.1892,9月,优化区-枚举月末库容,2183.43,120.0,1311.0542,110.4536,988.3,1860.6758,992829.7261,0.0,724765700.0833
120.0,1980,15.0,160.1892,10月,低于防破坏线-保证出力,1311.0542,110.4536,2183.43,120.0,1641.3,766.4447,418795.616,2.4796,305720799.68
120.0,1980,15.0,160.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,15.0,160.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,15.0,160.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,15.0,160.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,15.0,160.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1009.7,1437.6579,803216.5322,0.0,586348068.4734
120.0,1981,15.0,160.1892,4月,汛限线附近-满发,1755.4721,115.3169,2101.1304,119.0994,3309.3,2965.343,1601892.0,0.0,1169381160.0
120.0,1981,15.0,160.1892,5月,汛限线附近-满发,2101.1304,119.0994,2183.43,120.0,3288.0,2854.777,1601892.0,350.9234,1169381160.0
120.0,1981,15.0,160.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2898.0,2834.5744,1601892.0,63.4256,1169381160.0
120.0,1981,15.0,160.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1241.7,2871.2321,1404115.6744,0.0,1025004442.3104
120.0,1981,15.0,160.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,622.0,622.0,237206.542,0.0,173160775.66
120.0,1981,15.0,160.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,537.0,537.0,205587.4208,0.0,150078817.1615
120.0,1981,15.0,160.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,729.7,729.7,276943.114,0.0,202168473.1981
120.0,1981,15.0,160.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1113.5352,107.2409,1530.3,964.4027,418795.616,0.0,305720799.68
120.0,1981,15.0,160.1892,12月,低于防破坏线-保证出力,1113.5352,107.2409,833.7166,102.294,636.0,920.3398,418795.616,0.0,305720799.68
120.0,1981,15.0,160.1892,1月,低于防破坏线-保证出力,833.7166,102.294,553.8979,95.52,449.0,728.8186,302495.2306,0.0,220821518.3152
120.0,1981,15.0,160.1892,2月,低于防破坏线-保证出力,553.8979,95.52,1294.5943,110.2735,1670.3,936.3921,418795.616,0.0,305720799.68
120.0,1981,15.0,160.1892,3月,优化区-枚举月末库容,1294.5943,110.2735,553.8979,95.52,1310.3,2050.9964,893058.8311,0.0,651932946.7315
120.0,1951,30.0,175.1892,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,3113.0404,1751892.0,795.9596,1278881160.0
120.0,1951,30.0,175.1892,5月,汛限线附近-满发,2183.43,120.0,2018.8308,118.1988,2995.0,3157.5943,1751892.0,0.0,1278881160.0
120.0,1951,30.0,175.1892,6月,汛限线附近-满发,2018.8308,118.1988,553.8979,95.52,1931.3,3396.2329,1606975.3568,0.0,1173092010.4944
120.0,1951,30.0,175.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2901.7,820.5561,418795.616,451.6118,305720799.68
120.0,1951,30.0,175.1892,8月,低于防破坏线-保证出力,2183.43,120.0,1936.5312,117.2982,480.3,726.8318,418795.616,0.0,305720799.68
120.0,1951,30.0,175.1892,9月,低于防破坏线-保证出力,1936.5312,117.2982,1804.8518,115.8572,619.5,750.2405,418795.616,0.0,305720799.68
120.0,1951,30.0,175.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1331.0,734.8374,418795.616,217.5844,305720799.68
120.0,1951,30.0,175.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,30.0,175.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,30.0,175.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,30.0,175.1892,2月,优化区-枚举月末库容,2183.43,120.0,1804.8518,115.8572,1127.7,1506.2782,843853.9561,0.0,616013387.9499
120.0,1951,30.0,175.1892,3月,优化区-枚举月末库容,1804.8518,115.8572,553.8979,95.52,2568.6,3819.5539,1743050.0564,0.0,1272426541.1895
120.0,1952,30.0,175.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1673.1725,114.4163,2001.0,877.4419,418795.616,0.0,305720799.68
120.0,1952,30.0,175.1892,5月,汛限线附近-满发,1673.1725,114.4163,2183.43,120.0,5399.3,3257.514,1751892.0,1631.5285,1278881160.0
120.0,1952,30.0,175.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,3113.0404,1751892.0,668.2596,1278881160.0
120.0,1952,30.0,175.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,3113.0404,1751892.0,563.9596,1278881160.0
120.0,1952,30.0,175.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,712.3525,418795.616,3665.9475,305720799.68
120.0,1952,30.0,175.1892,9月,优化区-枚举月末库容,2183.43,120.0,1706.0923,114.7765,2768.3,3245.6377,1750801.7039,0.0,1278085243.8211
120.0,1952,30.0,175.1892,10月,低于防破坏线-保证出力,1706.0923,114.7765,2183.43,120.0,2659.7,740.9438,418795.616,1441.4185,305720799.68
120.0,1952,30.0,175.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,30.0,175.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,30.0,175.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,30.0,175.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,833.0,833.0,488140.5631,0.0,356342611.0462
120.0,1952,30.0,175.1892,3月,优化区-枚举月末库容,2183.43,120.0,2150.5102,119.6398,3003.7,3036.6198,1706209.002,0.0,1245532571.4629
120.0,1953,30.0,175.1892,4月,汛限线附近-满发,2150.5102,119.6398,1179.3749,108.4049,2478.0,3446.6226,1751892.0,0.0,1278881160.0
120.0,1953,30.0,175.1892,5月,辅助线3区,1179.3749,108.4049,1887.1514,116.7578,3517.3,2810.0267,1418617.904,0.0,1035591069.92
120.0,1953,30.0,175.1892,6月,汛限线附近-满发,1887.1514,116.7578,1228.7546,109.2779,2864.3,3516.0617,1751892.0,0.0,1278881160.0
120.0,1953,30.0,175.1892,7月,低于防破坏线-保证出力,1228.7546,109.2779,2117.5903,119.2795,1665.0,776.5005,418795.616,0.0,305720799.68
120.0,1953,30.0,175.1892,8月,低于防破坏线-保证出力,2117.5903,119.2795,2183.43,120.0,875.3,716.1615,418795.616,93.2989,305720799.68
120.0,1953,30.0,175.1892,9月,优化区-枚举月末库容,2183.43,120.0,702.0372,99.9426,1020.3,2501.6928,1248925.9781,0.0,911715963.9944
120.0,1953,30.0,175.1892,10月,低于防破坏线-保证出力,702.0372,99.9426,2183.43,120.0,2286.4,809.7512,418795.616,0.0,305720799.68
120.0,1953,30.0,175.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2395.0,2395.0,1362977.9388,0.0,994973895.3457
120.0,1953,30.0,175.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,30.0,175.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,30.0,175.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,30.0,175.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1072.0,1499.9579,836966.7707,0.0,610985742.5786
120.0,1954,30.0,175.1892,4月,汛限线附近-满发,1755.4721,115.3169,1903.6114,116.938,3461.7,3318.9878,1751892.0,0.0,1278881160.0
120.0,1954,30.0,175.1892,5月,汛限线附近-满发,1903.6114,116.938,2183.43,120.0,5833.7,3190.5569,1751892.0,2363.3244,1278881160.0
120.0,1954,30.0,175.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,3113.0404,1751892.0,3847.9596,1278881160.0
120.0,1954,30.0,175.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,3113.0404,1751892.0,6248.6596,1278881160.0
120.0,1954,30.0,175.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,712.3525,418795.616,4654.3475,305720799.68
