正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1957,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1075.6,2705.1321,1326875.7919,0.0,968619328.0779
120.0,1958,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1146.455,107.8229,1550.7,960.1922,418795.616,0.0,305720799.68
120.0,1958,45.0,190.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,5788.3,2968.6684,1531117.904,1782.6566,1117716069.92
120.0,1958,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2195.7,3825.2321,1832665.3541,0.0,1337845708.5178
120.0,1958,45.0,190.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3980.3,820.5561,418795.616,1530.2118,305720799.68
120.0,1958,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,712.3525,418795.616,2439.3475,305720799.68
120.0,1958,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1047.6955,106.0769,1681.0,2816.7345,1443461.7618,0.0,1053727086.1384
120.0,1958,45.0,190.1892,10月,低于防破坏线-保证出力,1047.6955,106.0769,2183.43,120.0,1929.0,784.4689,418795.616,8.7966,305720799.68
120.0,1958,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2197.3,3826.8321,1833407.3633,0.0,1338387375.1725
120.0,1959,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1903.6114,116.938,2202.3,845.6786,418795.616,0.0,305720799.68
120.0,1959,45.0,190.1892,5月,汛限线附近-满发,1903.6114,116.938,2183.43,120.0,4255.0,3501.4732,1901892.0,473.7082,1388381160.0
120.0,1959,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4533.0,3417.4756,1901892.0,1115.5244,1388381160.0
120.0,1959,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1940.7,3570.2321,1714145.302,0.0,1251326070.4363
120.0,1959,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,667.0,667.0,253857.532,0.0,185315998.36
120.0,1959,45.0,190.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,449.7,449.7,173020.749,0.0,126305146.7419
120.0,1959,45.0,190.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,425.3,425.3,163859.0933,0.0,119617138.0865
120.0,1959,45.0,190.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,846.6,846.6,319799.1124,0.0,233453352.0295
120.0,1959,45.0,190.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,811.7,811.7,306986.2512,0.0,224099963.3816
120.0,1959,45.0,190.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,593.3,593.3,226550.9524,0.0,165382195.2301
120.0,1959,45.0,190.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,634.1,634.1,241690.5757,0.0,176434120.2829
120.0,1959,45.0,190.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1080.6154,106.6589,1501.0,970.5311,418795.616,0.0,305720799.68
120.0,1960,45.0,190.1892,4月,辅助线2区,1080.6154,106.6589,553.8979,95.52,1565.3,2092.0174,876475.4841,0.0,639827103.3702
120.0,1960,45.0,190.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3027.3,820.5561,418795.616,577.2118,305720799.68
120.0,1960,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,1804.8518,115.8572,3157.0,3530.5733,1901892.0,0.0,1388381160.0
120.0,1960,45.0,190.1892,7月,辅助线3区,1804.8518,115.8572,2183.43,120.0,3595.0,2794.6616,1531117.904,421.7602,1117716069.92
120.0,1960,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,712.3525,418795.616,112.3475,305720799.68
120.0,1960,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,402.1,418.5599,248097.3052,0.0,181111032.8023
120.0,1960,45.0,190.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1771.932,115.497,347.0,737.6036,418795.616,0.0,305720799.68
120.0,1960,45.0,190.1892,11月,低于防破坏线-保证出力,1771.932,115.497,1590.8729,113.5157,594.3,775.3487,418795.616,0.0,305720799.68
120.0,1960,45.0,190.1892,12月,低于防破坏线-保证出力,1590.8729,113.5157,1212.2947,108.9869,432.3,815.9407,418795.616,0.0,305720799.68
120.0,1960,45.0,190.1892,1月,低于防破坏线-保证出力,1212.2947,108.9869,669.1174,98.9598,381.7,930.9906,418795.616,0.0,305720799.68
120.0,1960,45.0,190.1892,2月,低于防破坏线-保证出力,669.1174,98.9598,553.8979,95.52,634.2,749.4194,295131.8724,0.0,215446266.8433
120.0,1960,45.0,190.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.3,853.1581,418795.616,0.0,305720799.68
120.0,1961,45.0,190.1892,4月,汛限线附近-满发,1854.2316,116.3976,2183.43,120.0,4192.3,3516.7383,1901892.0,346.3633,1388381160.0
120.0,1961,45.0,190.1892,5月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2079.0,3708.5321,1778489.7115,0.0,1298297489.4307
120.0,1961,45.0,190.1892,6月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2612.0,820.5561,418795.616,161.9118,305720799.68
120.0,1961,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,643.7,2273.2321,1123975.6778,0.0,820502244.7989
120.0,1961,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1022.3,1022.3,383820.0972,0.0,280188670.9616
120.0,1961,45.0,190.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,536.3,536.3,205327.6117,0.0,149889156.5635
120.0,1961,45.0,190.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,997.4,997.4,374796.2204,0.0,273601240.8695
120.0,1961,45.0,190.1892,11月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2668.3,820.5561,418795.616,218.2118,305720799.68
120.0,1961,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1198.7,2828.2321,1384121.1474,0.0,1010408437.6005
120.0,1962,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1837.7717,116.2175,2132.7,856.3494,418795.616,0.0,305720799.68
120.0,1962,45.0,190.1892,5月,汛限线附近-满发,1837.7717,116.2175,2183.43,120.0,4852.0,3521.8571,1901892.0,984.4846,1388381160.0
120.0,1962,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,3417.4756,1901892.0,1358.5244,1388381160.0
120.0,1962,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,1376.8939,111.1741,2869.0,3669.6933,1901892.0,0.0,1388381160.0
120.0,1962,45.0,190.1892,8月,低于防破坏线-保证出力,1376.8939,111.1741,2183.43,120.0,1711.7,762.0704,418795.616,143.0935,305720799.68
120.0,1962,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1771.932,115.497,912.7,1324.198,742566.1639,0.0,542073299.6741
120.0,1962,45.0,190.1892,10月,低于防破坏线-保证出力,1771.932,115.497,2183.43,120.0,1149.7,736.8614,418795.616,1.3406,305720799.68
120.0,1962,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1439.3,1439.3,832753.5977,0.0,607910126.3575
120.0,1962,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,592.9,2222.4321,1099924.426,0.0,802944830.9546
120.0,1963,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1788.3919,115.6771,2097.7,861.8368,418795.616,0.0,305720799.68
120.0,1963,45.0,190.1892,5月,汛限线附近-满发,1788.3919,115.6771,2183.43,120.0,4071.7,3537.3057,1901892.0,139.3562,1388381160.0
120.0,1963,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,790.7,2420.2321,1193366.5045,0.0,871157548.2921
120.0,1963,45.0,190.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2931.0,820.5561,418795.616,480.9118,305720799.68
120.0,1963,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,712.3525,418795.616,895.6475,305720799.68
120.0,1963,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1837.7717,116.2175,316.3,661.9583,379094.2524,0.0,276738804.2647
120.0,1963,45.0,190.1892,10月,低于防破坏线-保证出力,1837.7717,116.2175,2183.43,120.0,1083.5,732.8248,418795.616,5.0169,305720799.68
120.0,1963,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1212.0,1212.0,704406.2108,0.0,514216533.8919
120.0,1963,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,2725.0,3152.9579,1710531.9499,0.0,1248688323.3967
120.0,1964,45.0,190.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,5893.3,3547.6823,1901892.0,1917.6598,1388381160.0
120.0,1964,45.0,190.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,3417.4756,1901892.0,647.5244,1388381160.0
120.0,1964,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,3417.4756,1901892.0,1874.2244,1388381160.0
120.0,1964,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1989.7,3619.2321,1736960.2146,0.0,1267980956.6512
120.0,1964,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1755.4721,115.3169,2066.0,866.8793,418795.616,0.0,305720799.68
120.0,1964,45.0,190.1892,9月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1231.0,737.8777,418795.616,65.1644,305720799.68
120.0,1964,45.0,190.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1154.0,712.3525,418795.616,441.6475,305720799.68
120.0,1964,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,1640.2526,114.056,1050.0,1593.1774,878905.9668,0.0,641601355.7774
120.0,1965,45.0,190.1892,4月,辅助线3区,1640.2526,114.056,1146.455,107.8229,2631.0,3132.8776,1531117.904,0.0,1117716069.92
120.0,1965,45.0,190.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,4338.3,2968.6684,1531117.904,332.6566,1117716069.92
120.0,1965,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3568.0,3417.4756,1901892.0,150.5244,1388381160.0
120.0,1965,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1986.0,3615.5321,1735238.1279,0.0,1266723833.3696
120.0,1965,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.0,853.2043,418795.616,0.0,305720799.68
120.0,1965,45.0,190.1892,9月,低于防破坏线-保证出力,1854.2316,116.3976,2183.43,120.0,1214.0,731.8227,418795.616,152.9789,305720799.68
120.0,1965,45.0,190.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2367.0,712.3525,418795.616,1654.6475,305720799.68
120.0,1965,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,1821.3118,116.0374,720.5,1082.6182,612651.0681,0.0,447235279.7132
120.0,1966,45.0,190.1892,4月,汛限线附近-满发,1821.3118,116.0374,553.8979,95.52,2902.0,4168.4304,1901892.0,0.0,1388381160.0
120.0,1966,45.0,190.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2002.3709,118.0187,2275.7,835.2632,418795.616,0.0,305720799.68
120.0,1966,45.0,190.1892,6月,汛限线附近-满发,2002.3709,118.0187,2068.2106,118.7392,3567.7,3508.6406,1901892.0,0.0,1388381160.0
120.0,1966,45.0,190.1892,7月,汛限线附近-满发,2068.2106,118.7392,2183.43,120.0,4694.3,3451.5572,1901892.0,1127.5234,1388381160.0
120.0,1966,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2035.2907,118.3789,577.0,720.7211,418795.616,0.0,305720799.68
120.0,1966,45.0,190.1892,9月,低于防破坏线-保证出力,2035.2907,118.3789,1673.1725,114.4163,386.3,752.6876,418795.616,0.0,305720799.68
120.0,1966,45.0,190.1892,10月,低于防破坏线-保证出力,1673.1725,114.4163,1739.0122,115.1368,844.2,771.5219,418795.616,0.0,305720799.68
120.0,1966,45.0,190.1892,11月,低于防破坏线-保证出力,1739.0122,115.1368,1475.6534,112.2548,518.7,785.894,418795.616,0.0,305720799.68
120.0,1966,45.0,190.1892,12月,低于防破坏线-保证出力,1475.6534,112.2548,1080.6154,106.6589,438.3,834.738,418795.616,0.0,305720799.68
120.0,1966,45.0,190.1892,1月,低于防破坏线-保证出力,1080.6154,106.6589,553.8979,95.52,408.7,935.4174,403809.5258,0.0,294780953.8014
120.0,1966,45.0,190.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,791.6,791.6,299603.0265,0.0,218710209.3304
120.0,1966,45.0,190.1892,3月,低于防破坏线-保证出力,553.8979,95.52,899.5562,103.458,1351.7,1003.3451,418795.616,0.0,305720799.68
120.0,1967,45.0,190.1892,4月,辅助线1区,899.5562,103.458,1541.4931,112.9753,2272.7,1630.7901,789569.712,0.0,576385889.76
120.0,1967,45.0,190.1892,5月,辅助线3区,1541.4931,112.9753,2183.43,120.0,6585.7,2861.6846,1531117.904,3082.0785,1117716069.92
120.0,1967,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,3417.4756,1901892.0,1912.8244,1388381160.0
120.0,1967,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,685.5773,99.4512,2426.0,3922.1056,1901892.0,0.0,1388381160.0
120.0,1967,45.0,190.1892,8月,低于防破坏线-保证出力,685.5773,99.4512,2183.43,120.0,2843.7,810.6231,418795.616,535.2242,305720799.68
120.0,1967,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1508.5733,112.6151,1849.0,2523.8567,1354155.0177,0.0,988533162.8875
120.0,1967,45.0,190.1892,10月,低于防破坏线-保证出力,1508.5733,112.6151,2183.43,120.0,1427.0,753.5652,418795.616,0.0,305720799.68
120.0,1967,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,1920.0713,117.1181,2362.0,2625.3587,1456448.9488,0.0,1063207732.6557
120.0,1968,45.0,190.1892,4月,汛限线附近-满发,1920.0713,117.1181,2035.2907,118.3789,3659.0,3541.8906,1901892.0,0.0,1388381160.0
120.0,1968,45.0,190.1892,5月,汛限线附近-满发,2035.2907,118.3789,1804.8518,115.8572,3349.7,3578.741,1901892.0,0.0,1388381160.0
120.0,1968,45.0,190.1892,6月,汛限线附近-满发,1804.8518,115.8572,2183.43,120.0,4065.3,3532.1407,1901892.0,154.5811,1388381160.0
120.0,1968,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4343.7,3417.4756,1901892.0,926.2244,1388381160.0
120.0,1968,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,712.3525,418795.616,1410.3475,305720799.68
120.0,1968,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1920.0713,117.1181,1955.3,2218.6587,1239103.7559,0.0,904545741.8255
120.0,1968,45.0,190.1892,10月,低于防破坏线-保证出力,1920.0713,117.1181,2183.43,120.0,994.7,727.8421,418795.616,3.4992,305720799.68
120.0,1968,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1017.6,2647.1321,1299814.9458,0.0,948864910.428
120.0,1969,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,932.4761,104.04,1371.7,998.7872,418795.616,0.0,305720799.68
120.0,1969,45.0,190.1892,5月,辅助线2区,932.4761,104.04,2166.9701,119.8199,3499.7,2270.4515,1160343.808,0.0,847050979.84
120.0,1969,45.0,190.1892,6月,汛限线附近-满发,2166.9701,119.8199,2035.2907,118.3789,3335.0,3466.248,1901892.0,0.0,1388381160.0
120.0,1969,45.0,190.1892,7月,汛限线附近-满发,2035.2907,118.3789,2183.43,120.0,7595.0,3461.4233,1901892.0,3985.4375,1388381160.0
120.0,1969,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,712.3525,418795.616,3980.9475,305720799.68
120.0,1969,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1673.0,2100.9579,1159621.1757,0.0,846523458.2733
120.0,1969,45.0,190.1892,10月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1160.1,738.2559,418795.616,0.0,305720799.68
120.0,1969,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,2150.5102,119.6398,1202.0,1234.9198,715511.263,0.0,522323221.9596
120.0,1970,45.0,190.1892,4月,汛限线附近-满发,2150.5102,119.6398,1656.7126,114.2362,3094.0,3590.7925,1901892.0,0.0,1388381160.0
120.0,1970,45.0,190.1892,5月,汛限线附近-满发,1656.7126,114.2362,2183.43,120.0,5846.0,3579.191,1901892.0,1740.0916,1388381160.0
120.0,1970,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,1311.0542,110.4536,2818.3,3695.9777,1901892.0,0.0,1388381160.0
120.0,1970,45.0,190.1892,7月,辅助线1区,1311.0542,110.4536,2183.43,120.0,6659.0,1468.4887,789569.712,4318.1355,576385889.76
120.0,1970,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,712.3525,418795.616,369.9475,305720799.68
120.0,1970,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,45.0,190.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2117.5903,119.2795,655.7,715.8295,418795.616,0.0,305720799.68
120.0,1970,45.0,190.1892,11月,优化区-枚举月末库容,2117.5903,119.2795,2183.43,120.0,499.7,433.8603,256025.4143,0.0,186898552.4336
120.0,1970,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,751.417,100.839,1059.0,2491.013,1249555.5503,0.0,912175551.7125
120.0,1971,45.0,190.1892,4月,辅助线1区,751.417,100.839,1689.6324,114.5964,2573.0,1629.3625,789569.712,0.0,576385889.76
120.0,1971,45.0,190.1892,5月,汛限线附近-满发,1689.6324,114.5964,2183.43,120.0,4101.3,3568.6244,1901892.0,38.878,1388381160.0
120.0,1971,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5048.0,3417.4756,1901892.0,1630.5244,1388381160.0
120.0,1971,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1554.0,3183.5321,1548388.5775,0.0,1130323661.5616
120.0,1971,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1129.9951,107.5319,1537.0,963.0148,418795.616,0.0,305720799.68
120.0,1971,45.0,190.1892,9月,低于防破坏线-保证出力,1129.9951,107.5319,1245.2146,109.5689,978.7,856.6304,418795.616,0.0,305720799.68
120.0,1971,45.0,190.1892,10月,低于防破坏线-保证出力,1245.2146,109.5689,1129.9951,107.5319,736.0,858.5448,418795.616,0.0,305720799.68
120.0,1971,45.0,190.1892,11月,低于防破坏线-保证出力,1129.9951,107.5319,800.7967,101.712,595.0,921.8374,418795.616,0.0,305720799.68
120.0,1971,45.0,190.1892,12月,低于防破坏线-保证出力,800.7967,101.712,553.8979,95.52,377.7,624.5988,257736.6618,0.0,188147763.1006
120.0,1971,45.0,190.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,428.0,428.0,164874.16,0.0,120358136.8
120.0,1971,45.0,190.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,743.2,743.2,281896.2059,0.0,205784230.3216
120.0,1971,45.0,190.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1098.7,1098.7,411406.6092,0.0,300326824.7216
120.0,1972,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3129.3,820.5561,418795.616,679.2118,305720799.68
120.0,1972,45.0,190.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3789.3,3417.4756,1901892.0,371.8244,1388381160.0
120.0,1972,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,586.8178,96.5028,2369.0,3958.9398,1901892.0,0.0,1388381160.0
120.0,1972,45.0,190.1892,7月,低于防破坏线-保证出力,586.8178,96.5028,553.8979,95.52,756.3,789.2198,302030.6122,0.0,220482346.9109
120.0,1972,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,322.7,322.7,125115.531,0.0,91334337.6575
120.0,1972,45.0,190.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1048.0,1048.0,393116.8923,0.0,286975331.3846
120.0,1972,45.0,190.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2658.7,820.5561,418795.616,208.6118,305720799.68
120.0,1972,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1314.7,1742.6579,968007.6272,0.0,706645567.8757
120.0,1973,45.0,190.1892,4月,汛限线附近-满发,1755.4721,115.3169,1706.0923,114.7765,3661.3,3702.7685,1901892.0,0.0,1388381160.0
120.0,1973,45.0,190.1892,5月,汛限线附近-满发,1706.0923,114.7765,2183.43,120.0,4740.3,3563.3651,1901892.0,699.5972,1388381160.0
120.0,1973,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,3417.4756,1901892.0,2407.8244,1388381160.0
120.0,1973,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2332.7,3962.2321,1896125.5105,0.0,1384171622.6647
120.0,1973,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1739.0122,115.1368,2059.0,868.0023,418795.616,0.0,305720799.68
120.0,1973,45.0,190.1892,9月,低于防破坏线-保证出力,1739.0122,115.1368,2183.43,120.0,3252.3,738.8968,418795.616,2068.9853,305720799.68
120.0,1973,45.0,190.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,819.7,712.3525,418795.616,107.3475,305720799.68
120.0,1973,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,488.0,2117.5321,1050105.2824,0.0,766576856.1243
120.0,1974,45.0,190.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2150.5102,119.6398,2423.7,822.7446,418795.616,0.0,305720799.68
120.0,1974,45.0,190.1892,5月,汛限线附近-满发,2150.5102,119.6398,2183.43,120.0,3503.0,3427.1426,1901892.0,42.9376,1388381160.0
120.0,1974,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2084.6705,118.9193,3349.7,3445.8763,1901892.0,0.0,1388381160.0
120.0,1974,45.0,190.1892,7月,汛限线附近-满发,2084.6705,118.9193,2183.43,120.0,5591.0,3446.6458,1901892.0,2045.5947,1388381160.0
120.0,1974,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,712.3525,418795.616,674.3475,305720799.68
120.0,1974,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1804.8518,115.8572,501.3,879.8782,499580.1339,0.0,364693497.7591
120.0,1974,45.0,190.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1105.7,735.3417,418795.616,0.0,305720799.68
120.0,1974,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,817.2566,102.003,661.7,2027.8734,1032197.5234,0.0,753504192.0661
120.0,1975,45.0,190.1892,4月,辅助线1区,817.2566,102.003,1640.2526,114.056,2453.3,1625.1304,789569.712,0.0,576385889.76
120.0,1975,45.0,190.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,7544.7,3584.4985,1901892.0,3417.0242,1388381160.0
120.0,1975,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,3417.4756,1901892.0,707.5244,1388381160.0
120.0,1975,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1237.0,2866.5321,1401931.7562,0.0,1023410182.0135
120.0,1975,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,827.3,827.3,312717.4272,0.0,228283721.8616
120.0,1975,45.0,190.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,640.7,640.7,244134.3142,0.0,178218049.3441
120.0,1975,45.0,190.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,626.7,626.7,238948.8654,0.0,174432671.7201
120.0,1975,45.0,190.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1245.2146,109.5689,1633.0,943.6577,418795.616,0.0,305720799.68
120.0,1975,45.0,190.1892,12月,低于防破坏线-保证出力,1245.2146,109.5689,1014.7757,105.4949,640.7,873.7783,418795.616,0.0,305720799.68
120.0,1975,45.0,190.1892,1月,低于防破坏线-保证出力,1014.7757,105.4949,553.8979,95.52,394.3,855.1778,365837.7453,0.0,267061554.0838
120.0,1975,45.0,190.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,638.3,638.3,243245.8534,0.0,177569472.9601
120.0,1975,45.0,190.1892,3月,低于防破坏线-保证出力,553.8979,95.52,570.3578,96.0114,1125.3,1115.3008,418795.616,0.0,305720799.68
120.0,1976,45.0,190.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2166.9701,119.8199,2422.7,820.0989,418795.616,0.0,305720799.68
120.0,1976,45.0,190.1892,5月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,4362.3,3422.3021,1901892.0,923.538,1388381160.0
120.0,1976,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,3417.4756,1901892.0,1724.2244,1388381160.0
120.0,1976,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,3417.4756,1901892.0,645.8244,1388381160.0
120.0,1976,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,712.3525,418795.616,266.3475,305720799.68
120.0,1976,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1722.5522,114.9566,805.7,1266.5778,708184.2046,0.0,516974469.3291
120.0,1976,45.0,190.1892,10月,低于防破坏线-保证出力,1722.5522,114.9566,2183.43,120.0,1209.0,739.9189,418795.616,8.2034,305720799.68
120.0,1976,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1218.0,1645.9579,915942.805,0.0,668638247.6148
120.0,1977,45.0,190.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,4916.0,3547.6823,1901892.0,940.3598,1388381160.0
120.0,1977,45.0,190.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,3417.4756,1901892.0,2024.5244,1388381160.0
120.0,1977,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,3417.4756,1901892.0,3289.5244,1388381160.0
120.0,1977,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,3417.4756,1901892.0,858.5244,1388381160.0
120.0,1977,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,712.3525,418795.616,1495.6475,305720799.68
120.0,1977,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1541.4931,112.9753,968.0,1609.9369,880477.4361,0.0,642748528.3827
120.0,1977,45.0,190.1892,10月,低于防破坏线-保证出力,1541.4931,112.9753,2183.43,120.0,1389.0,751.6495,418795.616,0.0,305720799.68
120.0,1977,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,603.2777,96.9942,613.7,2193.8523,1091410.169,0.0,796729423.3464
120.0,1978,45.0,190.1892,4月,低于防破坏线-保证出力,603.2777,96.9942,586.8178,96.5028,1068.3,1089.4193,418795.616,0.0,305720799.68
120.0,1978,45.0,190.1892,5月,辅助线1区,586.8178,96.5028,2101.1304,119.0994,3092.0,1583.2859,789569.712,0.0,576385889.76
120.0,1978,45.0,190.1892,6月,汛限线附近-满发,2101.1304,119.0994,2183.43,120.0,3773.0,3441.7487,1901892.0,248.9517,1388381160.0
120.0,1978,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1125.0,2754.5321,1349876.1919,0.0,985409620.0808
120.0,1978,45.0,190.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,889.7,889.7,335578.4832,0.0,244972292.7416
120.0,1978,45.0,190.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,856.7,856.7,323501.1889,0.0,236155867.897
120.0,1978,45.0,190.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,720.3,720.3,273490.635,0.0,199648163.5281
120.0,1978,45.0,190.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1393.3538,111.3542,1757.7,919.8915,418795.616,0.0,305720799.68
120.0,1978,45.0,190.1892,12月,低于防破坏线-保证出力,1393.3538,111.3542,1343.9741,110.8139,765.0,821.0672,418795.616,0.0,305720799.68
120.0,1978,45.0,190.1892,1月,低于防破坏线-保证出力,1343.9741,110.8139,1014.7757,105.4949,536.7,858.8237,418795.616,0.0,305720799.68
120.0,1978,45.0,190.1892,2月,低于防破坏线-保证出力,1014.7757,105.4949,899.5562,103.458,813.0,924.1543,418795.616,0.0,305720799.68
120.0,1978,45.0,190.1892,3月,低于防破坏线-保证出力,899.5562,103.458,636.1975,97.977,724.0,989.0262,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,4月,低于防破坏线-保证出力,636.1975,97.977,553.8979,95.52,858.3,940.5996,363972.7715,0.0,265700123.1906
120.0,1979,45.0,190.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2068.2106,118.7392,2344.0,829.434,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,6月,汛限线附近-满发,2068.2106,118.7392,2183.43,120.0,6522.0,3451.5572,1901892.0,2955.2234,1388381160.0
120.0,1979,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3755.0,3417.4756,1901892.0,337.5244,1388381160.0
120.0,1979,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2051.3,712.3525,418795.616,1338.9475,305720799.68
120.0,1979,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,45.0,190.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2051.7506,118.559,592.3,719.7644,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,11月,低于防破坏线-保证出力,2051.7506,118.559,1739.0122,115.1368,427.3,747.6372,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,12月,低于防破坏线-保证出力,1739.0122,115.1368,1327.5142,110.6338,385.3,796.1271,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,1月,低于防破坏线-保证出力,1327.5142,110.6338,899.5562,103.458,444.3,879.0061,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,2月,低于防破坏线-保证出力,899.5562,103.458,586.8178,96.5028,681.3,998.5796,418795.616,0.0,305720799.68
120.0,1979,45.0,190.1892,3月,低于防破坏线-保证出力,586.8178,96.5028,570.3578,96.0114,1086.7,1098.1883,418795.616,0.0,305720799.68
120.0,1980,45.0,190.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2183.43,120.0,2762.7,819.3009,418795.616,330.327,305720799.68
120.0,1980,45.0,190.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3507.0,3417.4756,1901892.0,89.5244,1388381160.0
120.0,1980,45.0,190.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4527.7,3417.4756,1901892.0,1110.2244,1388381160.0
120.0,1980,45.0,190.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,3417.4756,1901892.0,1144.2244,1388381160.0
120.0,1980,45.0,190.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,712.3525,418795.616,4999.3475,305720799.68
120.0,1980,45.0,190.1892,9月,优化区-枚举月末库容,2183.43,120.0,1311.0542,110.4536,988.3,1860.6758,992829.7261,0.0,724765700.0833
120.0,1980,45.0,190.1892,10月,低于防破坏线-保证出力,1311.0542,110.4536,2183.43,120.0,1641.3,766.4447,418795.616,2.4796,305720799.68
120.0,1980,45.0,190.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,45.0,190.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,45.0,190.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,2134.0502,119.4596,1009.7,1059.0798,615060.6949,0.0,448994307.2664
120.0,1981,45.0,190.1892,4月,汛限线附近-满发,2134.0502,119.4596,1936.5312,117.2982,3309.3,3506.4247,1901892.0,0.0,1388381160.0
120.0,1981,45.0,190.1892,5月,汛限线附近-满发,1936.5312,117.2982,1508.5733,112.6151,3288.0,3708.6793,1901892.0,0.0,1388381160.0
120.0,1981,45.0,190.1892,6月,辅助线3区,1508.5733,112.6151,1278.1344,110.0934,2898.0,3131.2021,1531117.904,0.0,1117716069.92
120.0,1981,45.0,190.1892,7月,低于防破坏线-保证出力,1278.1344,110.0934,1722.5522,114.9566,1241.7,801.2188,418795.616,0.0,305720799.68
120.0,1981,45.0,190.1892,8月,低于防破坏线-保证出力,1722.5522,114.9566,1557.953,113.1554,622.0,780.6075,418795.616,0.0,305720799.68
120.0,1981,45.0,190.1892,9月,低于防破坏线-保证出力,1557.953,113.1554,1278.1344,110.0934,537.0,812.7806,418795.616,0.0,305720799.68
120.0,1981,45.0,190.1892,10月,低于防破坏线-保证出力,1278.1344,110.0934,1162.915,108.1139,729.7,849.342,418795.616,0.0,305720799.68
120.0,1981,45.0,190.1892,11月,低于防破坏线-保证出力,1162.915,108.1139,1903.6114,116.938,1530.3,796.6842,418795.616,0.0,305720799.68
120.0,1981,45.0,190.1892,12月,低于防破坏线-保证出力,1903.6114,116.938,1788.3919,115.6771,636.0,753.629,418795.616,0.0,305720799.68
120.0,1981,45.0,190.1892,1月,优化区-枚举月末库容,1788.3919,115.6771,2183.43,120.0,449.0,53.9619,31345.2784,0.0,22882053.2096
120.0,1981,45.0,190.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1670.3,1670.3,962311.6704,0.0,702487519.3982
120.0,1981,45.0,190.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1310.3,2939.8321,1435948.8458,0.0,1048242657.4614
120.0,1951,60.0,205.1892,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,3694.378,2051892.0,214.622,1497881160.0
120.0,1951,60.0,205.1892,5月,汛限线附近-满发,2183.43,120.0,1097.0753,106.9499,2995.0,4073.3131,2051892.0,0.0,1497881160.0
120.0,1951,60.0,205.1892,6月,辅助线2区,1097.0753,106.9499,553.8979,95.52,1931.3,2474.4774,1030957.5456,0.0,752599008.2986
120.0,1951,60.0,205.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2901.7,820.5561,418795.616,451.6118,305720799.68
120.0,1951,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,1936.5312,117.2982,480.3,726.8318,418795.616,0.0,305720799.68
120.0,1951,60.0,205.1892,9月,低于防破坏线-保证出力,1936.5312,117.2982,1804.8518,115.8572,619.5,750.2405,418795.616,0.0,305720799.68
120.0,1951,60.0,205.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1331.0,734.8374,418795.616,217.5844,305720799.68
120.0,1951,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2568.6,4198.1321,2005044.7165,0.0,1463682643.0181
120.0,1952,60.0,205.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1673.1725,114.4163,2001.0,877.4419,418795.616,0.0,305720799.68
120.0,1952,60.0,205.1892,5月,汛限线附近-满发,1673.1725,114.4163,2183.43,120.0,5399.3,3864.2214,2051892.0,1024.8211,1497881160.0
120.0,1952,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,3694.378,2051892.0,86.922,1497881160.0
120.0,1952,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2150.5102,119.6398,3677.0,3702.5013,2051892.0,0.0,1497881160.0
120.0,1952,60.0,205.1892,8月,低于防破坏线-保证出力,2150.5102,119.6398,2183.43,120.0,4378.3,714.2518,418795.616,3631.1284,305720799.68
120.0,1952,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,734.957,100.548,2768.3,4216.773,2049140.3474,0.0,1495872453.573
120.0,1952,60.0,205.1892,10月,低于防破坏线-保证出力,734.957,100.548,2183.43,120.0,2659.7,806.9612,418795.616,404.2659,305720799.68
120.0,1952,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2018.8308,118.1988,833.0,997.5992,574812.1891,0.0,419612898.053
120.0,1952,60.0,205.1892,3月,优化区-枚举月末库容,2018.8308,118.1988,751.417,100.839,3003.7,4271.1138,2045190.4697,0.0,1492989042.8673
120.0,1953,60.0,205.1892,4月,辅助线1区,751.417,100.839,1442.7336,111.8946,2478.0,1780.4304,827069.712,0.0,603760889.76
120.0,1953,60.0,205.1892,5月,辅助线3区,1442.7336,111.8946,1706.0923,114.7765,3517.3,3255.9619,1643617.904,0.0,1199841069.92
120.0,1953,60.0,205.1892,6月,辅助线3区,1706.0923,114.7765,1261.6745,109.8599,2864.3,3316.3801,1643617.904,0.0,1199841069.92
120.0,1953,60.0,205.1892,7月,低于防破坏线-保证出力,1261.6745,109.8599,2150.5102,119.6398,1665.0,771.6815,418795.616,0.0,305720799.68
120.0,1953,60.0,205.1892,8月,低于防破坏线-保证出力,2150.5102,119.6398,2183.43,120.0,875.3,714.2518,418795.616,128.1284,305720799.68
120.0,1953,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,702.0372,99.9426,1020.3,2501.6928,1248925.9781,0.0,911715963.9944
120.0,1953,60.0,205.1892,10月,低于防破坏线-保证出力,702.0372,99.9426,2183.43,120.0,2286.4,809.7512,418795.616,0.0,305720799.68
120.0,1953,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2395.0,2395.0,1362977.9388,0.0,994973895.3457
120.0,1953,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,2084.6705,118.9193,1072.0,1170.7595,675614.7476,0.0,493198765.7355
120.0,1954,60.0,205.1892,4月,汛限线附近-满发,2084.6705,118.9193,1640.2526,114.056,3461.7,3913.2447,2051892.0,0.0,1497881160.0
120.0,1954,60.0,205.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,5833.7,3875.7331,2051892.0,1414.7895,1497881160.0
120.0,1954,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,3694.378,2051892.0,3266.622,1497881160.0
120.0,1954,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,3694.378,2051892.0,5667.322,1497881160.0
120.0,1954,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,712.3525,418795.616,4654.3475,305720799.68
120.0,1954,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,868.0,884.4599,517023.9849,0.0,377427508.9563
120.0,1954,60.0,205.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1985.911,117.8386,546.3,724.7288,418795.616,0.0,305720799.68
120.0,1954,60.0,205.1892,11月,低于防破坏线-保证出力,1985.911,117.8386,1640.2526,114.056,407.7,758.0536,418795.616,0.0,305720799.68
120.0,1954,60.0,205.1892,12月,低于防破坏线-保证出力,1640.2526,114.056,1261.6745,109.8599,423.7,808.6501,418795.616,0.0,305720799.68
120.0,1954,60.0,205.1892,1月,低于防破坏线-保证出力,1261.6745,109.8599,767.8769,101.13,407.7,907.9713,418795.616,0.0,305720799.68
120.0,1954,60.0,205.1892,2月,低于防破坏线-保证出力,767.8769,101.13,553.8979,95.52,596.4,810.379,328502.2791,0.0,239806663.7528
120.0,1954,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,619.7376,97.4856,1160.3,1093.4725,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,4月,低于防破坏线-保证出力,619.7376,97.4856,1195.8348,108.6959,1511.0,941.759,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,5月,辅助线3区,1195.8348,108.6959,2183.43,120.0,5308.7,3183.9108,1643617.904,1137.194,1199841069.92
120.0,1955,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,3694.378,2051892.0,1846.322,1497881160.0
120.0,1955,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1677.0,3306.5321,1604755.6522,0.0,1171471626.0923
120.0,1955,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1640.2526,114.056,1975.3,881.7035,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,9月,低于防破坏线-保证出力,1640.2526,114.056,1771.932,115.497,901.3,772.1575,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,10月,低于防破坏线-保证出力,1771.932,115.497,1426.2737,111.7145,439.0,786.9445,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,11月,低于防破坏线-保证出力,1426.2737,111.7145,1837.7717,116.2175,1190.0,782.4431,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,12月,低于防破坏线-保证出力,1837.7717,116.2175,1508.5733,112.6151,452.0,776.1297,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,1月,低于防破坏线-保证出力,1508.5733,112.6151,1195.8348,108.6959,511.0,823.0234,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,2月,低于防破坏线-保证出力,1195.8348,108.6959,916.0162,103.749,609.4,895.6437,418795.616,0.0,305720799.68
120.0,1955,60.0,205.1892,3月,低于防破坏线-保证出力,916.0162,103.749,883.0963,103.167,915.3,942.3744,418795.616,0.0,305720799.68
120.0,1956,60.0,205.1892,4月,辅助线1区,883.0963,103.167,1623.7927,113.8759,2433.0,1693.5295,827069.712,0.0,603760889.76
120.0,1956,60.0,205.1892,5月,辅助线3区,1623.7927,113.8759,2183.43,120.0,6085.0,3059.6851,1643617.904,2465.6776,1199841069.92
120.0,1956,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,751.417,100.839,2780.7,4217.9427,2051892.0,0.0,1497881160.0
120.0,1956,60.0,205.1892,7月,低于防破坏线-保证出力,751.417,100.839,669.1174,98.9598,922.7,1011.2074,418795.616,0.0,305720799.68
120.0,1956,60.0,205.1892,8月,低于防破坏线-保证出力,669.1174,98.9598,1047.6955,106.0769,1335.0,957.1785,418795.616,0.0,305720799.68
120.0,1956,60.0,205.1892,9月,低于防破坏线-保证出力,1047.6955,106.0769,685.5773,99.4512,588.3,955.0546,418795.616,0.0,305720799.68
120.0,1956,60.0,205.1892,10月,低于防破坏线-保证出力,685.5773,99.4512,553.8979,95.52,387.0,518.6794,207446.4534,0.0,151435910.9674
120.0,1956,60.0,205.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,441.3,441.3,169869.6656,0.0,124004855.8712
120.0,1956,60.0,205.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,330.3,330.3,127989.0895,0.0,93432035.3175
120.0,1956,60.0,205.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,440.0,440.0,169381.7231,0.0,123648657.8462
120.0,1956,60.0,205.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,869.0,869.0,328006.0554,0.0,239444420.4308
120.0,1956,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,858.9,858.9,324307.2279,0.0,236744276.4007
120.0,1957,60.0,205.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1920.0713,117.1181,2213.7,843.9606,418795.616,0.0,305720799.68
120.0,1957,60.0,205.1892,5月,汛限线附近-满发,1920.0713,117.1181,1903.6114,116.938,3863.0,3873.7213,2051892.0,0.0,1497881160.0
120.0,1957,60.0,205.1892,6月,汛限线附近-满发,1903.6114,116.938,553.8979,95.52,2716.3,4066.0134,1881675.2347,0.0,1373622921.3079
120.0,1957,60.0,205.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1082.3,1082.3,405497.7649,0.0,296013368.377
120.0,1957,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3519.7,820.5561,418795.616,1069.6118,305720799.68
120.0,1957,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,2018.8308,118.1988,473.3,637.8992,370948.3405,0.0,270792288.5925
120.0,1957,60.0,205.1892,10月,低于防破坏线-保证出力,2018.8308,118.1988,1755.4721,115.3169,484.0,748.2576,418795.616,0.0,305720799.68
120.0,1957,60.0,205.1892,11月,低于防破坏线-保证出力,1755.4721,115.3169,1689.6324,114.5964,703.0,769.8258,418795.616,0.0,305720799.68
120.0,1957,60.0,205.1892,12月,低于防破坏线-保证出力,1689.6324,114.5964,2183.43,120.0,1238.2,741.9716,418795.616,2.4308,305720799.68
120.0,1957,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1075.6,2705.1321,1326875.7919,0.0,968619328.0779
120.0,1958,60.0,205.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1146.455,107.8229,1550.7,960.1922,418795.616,0.0,305720799.68
120.0,1958,60.0,205.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,5788.3,3198.9331,1643617.904,1552.3919,1199841069.92
120.0,1958,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2195.7,3825.2321,1832665.3541,0.0,1337845708.5178
120.0,1958,60.0,205.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3980.3,820.5561,418795.616,1530.2118,305720799.68
120.0,1958,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,712.3525,418795.616,2439.3475,305720799.68
120.0,1958,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1047.6955,106.0769,1681.0,2816.7345,1443461.7618,0.0,1053727086.1384
120.0,1958,60.0,205.1892,10月,低于防破坏线-保证出力,1047.6955,106.0769,2183.43,120.0,1929.0,784.4689,418795.616,8.7966,305720799.68
120.0,1958,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2197.3,3826.8321,1833407.3633,0.0,1338387375.1725
120.0,1959,60.0,205.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1903.6114,116.938,2202.3,845.6786,418795.616,0.0,305720799.68
120.0,1959,60.0,205.1892,5月,汛限线附近-满发,1903.6114,116.938,2183.43,120.0,4255.0,3785.5689,2051892.0,189.6125,1497881160.0
120.0,1959,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4533.0,3694.378,2051892.0,838.622,1497881160.0
120.0,1959,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1940.7,3570.2321,1714145.302,0.0,1251326070.4363
120.0,1959,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,667.0,667.0,253857.532,0.0,185315998.36
120.0,1959,60.0,205.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,449.7,449.7,173020.749,0.0,126305146.7419
120.0,1959,60.0,205.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,425.3,425.3,163859.0933,0.0,119617138.0865
120.0,1959,60.0,205.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,846.6,846.6,319799.1124,0.0,233453352.0295
120.0,1959,60.0,205.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,811.7,811.7,306986.2512,0.0,224099963.3816
120.0,1959,60.0,205.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,593.3,593.3,226550.9524,0.0,165382195.2301
120.0,1959,60.0,205.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,634.1,634.1,241690.5757,0.0,176434120.2829
120.0,1959,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1080.6154,106.6589,1501.0,970.5311,418795.616,0.0,305720799.68
120.0,1960,60.0,205.1892,4月,辅助线2区,1080.6154,106.6589,553.8979,95.52,1565.3,2092.0174,876475.4841,0.0,639827103.3702
120.0,1960,60.0,205.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3027.3,820.5561,418795.616,577.2118,305720799.68
120.0,1960,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,1360.434,110.994,3157.0,3974.4737,2051892.0,0.0,1497881160.0
120.0,1960,60.0,205.1892,7月,辅助线1区,1360.434,110.994,2183.43,120.0,3595.0,1533.6791,827069.712,1238.3249,603760889.76
120.0,1960,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,712.3525,418795.616,112.3475,305720799.68
120.0,1960,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,402.1,418.5599,248097.3052,0.0,181111032.8023
120.0,1960,60.0,205.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1771.932,115.497,347.0,737.6036,418795.616,0.0,305720799.68
120.0,1960,60.0,205.1892,11月,低于防破坏线-保证出力,1771.932,115.497,1590.8729,113.5157,594.3,775.3487,418795.616,0.0,305720799.68
120.0,1960,60.0,205.1892,12月,低于防破坏线-保证出力,1590.8729,113.5157,1212.2947,108.9869,432.3,815.9407,418795.616,0.0,305720799.68
120.0,1960,60.0,205.1892,1月,低于防破坏线-保证出力,1212.2947,108.9869,669.1174,98.9598,381.7,930.9906,418795.616,0.0,305720799.68
120.0,1960,60.0,205.1892,2月,低于防破坏线-保证出力,669.1174,98.9598,553.8979,95.52,634.2,749.4194,295131.8724,0.0,215446266.8433
120.0,1960,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.3,853.1581,418795.616,0.0,305720799.68
120.0,1961,60.0,205.1892,4月,汛限线附近-满发,1854.2316,116.3976,2183.43,120.0,4192.3,3802.1444,2051892.0,60.9572,1497881160.0
120.0,1961,60.0,205.1892,5月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2079.0,3708.5321,1778489.7115,0.0,1298297489.4307
