正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1961,60.0,205.1892,6月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2612.0,820.5561,418795.616,161.9118,305720799.68
120.0,1961,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,643.7,2273.2321,1123975.6778,0.0,820502244.7989
120.0,1961,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1022.3,1022.3,383820.0972,0.0,280188670.9616
120.0,1961,60.0,205.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,536.3,536.3,205327.6117,0.0,149889156.5635
120.0,1961,60.0,205.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,997.4,997.4,374796.2204,0.0,273601240.8695
120.0,1961,60.0,205.1892,11月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2668.3,820.5561,418795.616,218.2118,305720799.68
120.0,1961,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1198.7,2828.2321,1384121.1474,0.0,1010408437.6005
120.0,1962,60.0,205.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1837.7717,116.2175,2132.7,856.3494,418795.616,0.0,305720799.68
120.0,1962,60.0,205.1892,5月,汛限线附近-满发,1837.7717,116.2175,2183.43,120.0,4852.0,3807.7028,2051892.0,698.6389,1497881160.0
120.0,1962,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,3694.378,2051892.0,1081.622,1497881160.0
120.0,1962,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,899.5562,103.458,2869.0,4156.2158,2051892.0,0.0,1497881160.0
120.0,1962,60.0,205.1892,8月,低于防破坏线-保证出力,899.5562,103.458,1788.3919,115.6771,1711.7,824.4691,418795.616,0.0,305720799.68
120.0,1962,60.0,205.1892,9月,低于防破坏线-保证出力,1788.3919,115.6771,1952.9911,117.4783,912.7,750.4509,418795.616,0.0,305720799.68
120.0,1962,60.0,205.1892,10月,低于防破坏线-保证出力,1952.9911,117.4783,2183.43,120.0,1149.7,725.8683,418795.616,193.3928,305720799.68
120.0,1962,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1439.3,1439.3,832753.5977,0.0,607910126.3575
120.0,1962,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,636.1975,97.977,592.9,2140.1325,1069047.7098,0.0,780404828.1284
120.0,1963,60.0,205.1892,4月,低于防破坏线-保证出力,636.1975,97.977,1903.6114,116.938,2097.7,836.7276,418795.616,0.0,305720799.68
120.0,1963,60.0,205.1892,5月,汛限线附近-满发,1903.6114,116.938,2183.43,120.0,4071.7,3785.5689,2051892.0,6.3125,1497881160.0
120.0,1963,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,790.7,2420.2321,1193366.5045,0.0,871157548.2921
120.0,1963,60.0,205.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2931.0,820.5561,418795.616,480.9118,305720799.68
120.0,1963,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,712.3525,418795.616,895.6475,305720799.68
120.0,1963,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1837.7717,116.2175,316.3,661.9583,379094.2524,0.0,276738804.2647
120.0,1963,60.0,205.1892,10月,低于防破坏线-保证出力,1837.7717,116.2175,2183.43,120.0,1083.5,732.8248,418795.616,5.0169,305720799.68
120.0,1963,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1212.0,1212.0,704406.2108,0.0,514216533.8919
120.0,1963,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,2725.0,3152.9579,1710531.9499,0.0,1248688323.3967
120.0,1964,60.0,205.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,5893.3,3835.7477,2051892.0,1629.5943,1497881160.0
120.0,1964,60.0,205.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,3694.378,2051892.0,370.622,1497881160.0
120.0,1964,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,3694.378,2051892.0,1597.322,1497881160.0
120.0,1964,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1989.7,3619.2321,1736960.2146,0.0,1267980956.6512
120.0,1964,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1755.4721,115.3169,2066.0,866.8793,418795.616,0.0,305720799.68
120.0,1964,60.0,205.1892,9月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1231.0,737.8777,418795.616,65.1644,305720799.68
120.0,1964,60.0,205.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1154.0,712.3525,418795.616,441.6475,305720799.68
120.0,1964,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,784.3368,101.421,1050.0,2449.0932,1233205.4644,0.0,900239989.0411
120.0,1965,60.0,205.1892,4月,辅助线1区,784.3368,101.421,1722.5522,114.9566,2631.0,1693.3514,827069.712,0.0,603760889.76
120.0,1965,60.0,205.1892,5月,汛限线附近-满发,1722.5522,114.9566,2183.43,120.0,4338.3,3847.0852,2051892.0,30.337,1497881160.0
120.0,1965,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2002.3709,118.0187,3568.0,3754.7185,2051892.0,0.0,1497881160.0
120.0,1965,60.0,205.1892,7月,汛限线附近-满发,2002.3709,118.0187,553.8979,95.52,1986.0,3434.473,1621913.4858,0.0,1183996844.658
120.0,1965,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.0,853.2043,418795.616,0.0,305720799.68
120.0,1965,60.0,205.1892,9月,低于防破坏线-保证出力,1854.2316,116.3976,2183.43,120.0,1214.0,731.8227,418795.616,152.9789,305720799.68
120.0,1965,60.0,205.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2367.0,712.3525,418795.616,1654.6475,305720799.68
120.0,1965,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,2084.6705,118.9193,720.5,819.2595,476472.8954,0.0,347825213.6056
120.0,1966,60.0,205.1892,4月,汛限线附近-满发,2084.6705,118.9193,718.4971,100.257,2902.0,4273.9378,2051892.0,0.0,1497881160.0
120.0,1966,60.0,205.1892,5月,辅助线1区,718.4971,100.257,1080.6154,106.6589,2275.7,1907.917,827069.712,0.0,603760889.76
120.0,1966,60.0,205.1892,6月,辅助线2区,1080.6154,106.6589,2183.43,120.0,3567.7,2385.3343,1235343.808,79.5511,901800979.84
120.0,1966,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,3694.378,2051892.0,999.922,1497881160.0
120.0,1966,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2035.2907,118.3789,577.0,720.7211,418795.616,0.0,305720799.68
120.0,1966,60.0,205.1892,9月,低于防破坏线-保证出力,2035.2907,118.3789,1673.1725,114.4163,386.3,752.6876,418795.616,0.0,305720799.68
120.0,1966,60.0,205.1892,10月,低于防破坏线-保证出力,1673.1725,114.4163,1739.0122,115.1368,844.2,771.5219,418795.616,0.0,305720799.68
120.0,1966,60.0,205.1892,11月,低于防破坏线-保证出力,1739.0122,115.1368,1475.6534,112.2548,518.7,785.894,418795.616,0.0,305720799.68
120.0,1966,60.0,205.1892,12月,低于防破坏线-保证出力,1475.6534,112.2548,1080.6154,106.6589,438.3,834.738,418795.616,0.0,305720799.68
120.0,1966,60.0,205.1892,1月,低于防破坏线-保证出力,1080.6154,106.6589,553.8979,95.52,408.7,935.4174,403809.5258,0.0,294780953.8014
120.0,1966,60.0,205.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,791.6,791.6,299603.0265,0.0,218710209.3304
120.0,1966,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,899.5562,103.458,1351.7,1003.3451,418795.616,0.0,305720799.68
120.0,1967,60.0,205.1892,4月,辅助线1区,899.5562,103.458,1426.2737,111.7145,2272.7,1742.6765,827069.712,0.0,603760889.76
120.0,1967,60.0,205.1892,5月,辅助线3区,1426.2737,111.7145,2183.43,120.0,6585.7,3115.7286,1643617.904,2712.8151,1199841069.92
120.0,1967,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,3694.378,2051892.0,1635.922,1497881160.0
120.0,1967,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2426.0,4055.5321,1939257.116,0.0,1415657694.6475
120.0,1967,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2843.7,820.5561,418795.616,393.6118,305720799.68
120.0,1967,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1508.5733,112.6151,1849.0,2523.8567,1354155.0177,0.0,988533162.8875
120.0,1967,60.0,205.1892,10月,低于防破坏线-保证出力,1508.5733,112.6151,2183.43,120.0,1427.0,753.5652,418795.616,0.0,305720799.68
120.0,1967,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,1936.5312,117.2982,2362.0,2608.8988,1449703.0602,0.0,1058283233.9191
120.0,1968,60.0,205.1892,4月,汛限线附近-满发,1936.5312,117.2982,1623.7927,113.8759,3659.0,3969.6774,2051892.0,0.0,1497881160.0
120.0,1968,60.0,205.1892,5月,辅助线3区,1623.7927,113.8759,1804.8518,115.8572,3349.7,3169.2059,1643617.904,0.0,1199841069.92
120.0,1968,60.0,205.1892,6月,汛限线附近-满发,1804.8518,115.8572,1985.911,117.8386,4065.3,3888.9941,2051892.0,0.0,1497881160.0
120.0,1968,60.0,205.1892,7月,汛限线附近-满发,1985.911,117.8386,2183.43,120.0,4343.7,3758.2709,2051892.0,387.9101,1497881160.0
120.0,1968,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,712.3525,418795.616,1410.3475,305720799.68
120.0,1968,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1920.0713,117.1181,1955.3,2218.6587,1239103.7559,0.0,904545741.8255
120.0,1968,60.0,205.1892,10月,低于防破坏线-保证出力,1920.0713,117.1181,2183.43,120.0,994.7,727.8421,418795.616,3.4992,305720799.68
120.0,1968,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,636.1975,97.977,1017.6,2564.8325,1271129.3471,0.0,927924423.3979
120.0,1969,60.0,205.1892,4月,低于防破坏线-保证出力,636.1975,97.977,1047.6955,106.0769,1371.7,963.1597,418795.616,0.0,305720799.68
120.0,1969,60.0,205.1892,5月,辅助线2区,1047.6955,106.0769,2150.5102,119.6398,3499.7,2401.1008,1235343.808,0.0,901800979.84
120.0,1969,60.0,205.1892,6月,汛限线附近-满发,2150.5102,119.6398,1574.413,113.3356,3335.0,3910.4737,2051892.0,0.0,1497881160.0
120.0,1969,60.0,205.1892,7月,辅助线2区,1574.413,113.3356,2183.43,120.0,7595.0,2279.9134,1235343.808,4706.0695,901800979.84
120.0,1969,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,712.3525,418795.616,3980.9475,305720799.68
120.0,1969,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1673.0,2100.9579,1159621.1757,0.0,846523458.2733
120.0,1969,60.0,205.1892,10月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1160.1,738.2559,418795.616,0.0,305720799.68
120.0,1969,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,1739.0122,115.1368,1202.0,1646.4178,914930.5416,0.0,667899295.3975
120.0,1970,60.0,205.1892,4月,辅助线3区,1739.0122,115.1368,1656.7126,114.2362,3094.0,3180.0763,1643617.904,0.0,1199841069.92
120.0,1970,60.0,205.1892,5月,汛限线附近-满发,1656.7126,114.2362,2183.43,120.0,5846.0,3869.9684,2051892.0,1449.3141,1497881160.0
120.0,1970,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,817.2566,102.003,2818.3,4191.2656,2051892.0,0.0,1497881160.0
120.0,1970,60.0,205.1892,7月,低于防破坏线-保证出力,817.2566,102.003,2183.43,120.0,6659.0,800.9325,418795.616,4491.8941,305720799.68
120.0,1970,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,712.3525,418795.616,369.9475,305720799.68
120.0,1970,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,60.0,205.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2117.5903,119.2795,655.7,715.8295,418795.616,0.0,305720799.68
120.0,1970,60.0,205.1892,11月,优化区-枚举月末库容,2117.5903,119.2795,2183.43,120.0,499.7,433.8603,256025.4143,0.0,186898552.4336
120.0,1970,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,817.2566,102.003,1059.0,2425.1734,1225398.5233,0.0,894540922.0289
120.0,1971,60.0,205.1892,4月,辅助线1区,817.2566,102.003,1706.0923,114.7765,2573.0,1690.4558,827069.712,0.0,603760889.76
120.0,1971,60.0,205.1892,5月,汛限线附近-满发,1706.0923,114.7765,1821.3118,116.0374,4101.3,3980.5678,2051892.0,0.0,1497881160.0
120.0,1971,60.0,205.1892,6月,汛限线附近-满发,1821.3118,116.0374,2183.43,120.0,5048.0,3813.278,2051892.0,872.6038,1497881160.0
120.0,1971,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1554.0,3183.5321,1548388.5775,0.0,1130323661.5616
120.0,1971,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1129.9951,107.5319,1537.0,963.0148,418795.616,0.0,305720799.68
120.0,1971,60.0,205.1892,9月,低于防破坏线-保证出力,1129.9951,107.5319,1245.2146,109.5689,978.7,856.6304,418795.616,0.0,305720799.68
120.0,1971,60.0,205.1892,10月,低于防破坏线-保证出力,1245.2146,109.5689,1129.9951,107.5319,736.0,858.5448,418795.616,0.0,305720799.68
120.0,1971,60.0,205.1892,11月,低于防破坏线-保证出力,1129.9951,107.5319,800.7967,101.712,595.0,921.8374,418795.616,0.0,305720799.68
120.0,1971,60.0,205.1892,12月,低于防破坏线-保证出力,800.7967,101.712,553.8979,95.52,377.7,624.5988,257736.6618,0.0,188147763.1006
120.0,1971,60.0,205.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,428.0,428.0,164874.16,0.0,120358136.8
120.0,1971,60.0,205.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,743.2,743.2,281896.2059,0.0,205784230.3216
120.0,1971,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1098.7,1098.7,411406.6092,0.0,300326824.7216
120.0,1972,60.0,205.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3129.3,820.5561,418795.616,679.2118,305720799.68
120.0,1972,60.0,205.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3789.3,3694.378,2051892.0,94.922,1497881160.0
120.0,1972,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2369.0,3998.5321,1912914.9134,0.0,1396427886.7566
120.0,1972,60.0,205.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,756.3,756.3,286696.6158,0.0,209288529.5121
120.0,1972,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,322.7,322.7,125115.531,0.0,91334337.6575
120.0,1972,60.0,205.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1048.0,1048.0,393116.8923,0.0,286975331.3846
120.0,1972,60.0,205.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2658.7,820.5561,418795.616,208.6118,305720799.68
120.0,1972,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,1952.9911,117.4783,1314.7,1545.1389,875647.6468,0.0,639222782.1848
120.0,1973,60.0,205.1892,4月,汛限线附近-满发,1952.9911,117.4783,1673.1725,114.4163,3661.3,3949.2955,2051892.0,0.0,1497881160.0
120.0,1973,60.0,205.1892,5月,汛限线附近-满发,1673.1725,114.4163,2183.43,120.0,4740.3,3864.2214,2051892.0,365.8211,1497881160.0
120.0,1973,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,3694.378,2051892.0,2130.922,1497881160.0
120.0,1973,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2332.7,3962.2321,1896125.5105,0.0,1384171622.6647
120.0,1973,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1739.0122,115.1368,2059.0,868.0023,418795.616,0.0,305720799.68
120.0,1973,60.0,205.1892,9月,低于防破坏线-保证出力,1739.0122,115.1368,2183.43,120.0,3252.3,738.8968,418795.616,2068.9853,305720799.68
120.0,1973,60.0,205.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,819.7,712.3525,418795.616,107.3475,305720799.68
120.0,1973,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,800.7967,101.712,488.0,1870.6333,953558.1509,0.0,696097450.1354
120.0,1974,60.0,205.1892,4月,辅助线1区,800.7967,101.712,1459.1935,112.0747,2423.7,1761.683,827069.712,0.0,603760889.76
120.0,1974,60.0,205.1892,5月,辅助线3区,1459.1935,112.0747,1722.5522,114.9566,3503.0,3247.3405,1643617.904,0.0,1199841069.92
120.0,1974,60.0,205.1892,6月,辅助线3区,1722.5522,114.9566,1985.911,117.8386,3349.7,3087.8743,1643617.904,0.0,1199841069.92
120.0,1974,60.0,205.1892,7月,汛限线附近-满发,1985.911,117.8386,2183.43,120.0,5591.0,3758.2709,2051892.0,1635.2101,1497881160.0
120.0,1974,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,712.3525,418795.616,674.3475,305720799.68
120.0,1974,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1804.8518,115.8572,501.3,879.8782,499580.1339,0.0,364693497.7591
120.0,1974,60.0,205.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1105.7,735.3417,418795.616,0.0,305720799.68
120.0,1974,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,883.0963,103.167,661.7,1962.0337,1005912.6631,0.0,734316244.048
120.0,1975,60.0,205.1892,4月,辅助线1区,883.0963,103.167,1656.7126,114.2362,2453.3,1686.0582,827069.712,0.0,603760889.76
120.0,1975,60.0,205.1892,5月,汛限线附近-满发,1656.7126,114.2362,2183.43,120.0,7544.7,3869.9684,2051892.0,3148.0141,1497881160.0
120.0,1975,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,3694.378,2051892.0,430.622,1497881160.0
120.0,1975,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1237.0,2866.5321,1401931.7562,0.0,1023410182.0135
120.0,1975,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,827.3,827.3,312717.4272,0.0,228283721.8616
120.0,1975,60.0,205.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,640.7,640.7,244134.3142,0.0,178218049.3441
120.0,1975,60.0,205.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,626.7,626.7,238948.8654,0.0,174432671.7201
120.0,1975,60.0,205.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1245.2146,109.5689,1633.0,943.6577,418795.616,0.0,305720799.68
120.0,1975,60.0,205.1892,12月,低于防破坏线-保证出力,1245.2146,109.5689,1014.7757,105.4949,640.7,873.7783,418795.616,0.0,305720799.68
120.0,1975,60.0,205.1892,1月,低于防破坏线-保证出力,1014.7757,105.4949,553.8979,95.52,394.3,855.1778,365837.7453,0.0,267061554.0838
120.0,1975,60.0,205.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,638.3,638.3,243245.8534,0.0,177569472.9601
120.0,1975,60.0,205.1892,3月,低于防破坏线-保证出力,553.8979,95.52,570.3578,96.0114,1125.3,1115.3008,418795.616,0.0,305720799.68
120.0,1976,60.0,205.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2166.9701,119.8199,2422.7,820.0989,418795.616,0.0,305720799.68
120.0,1976,60.0,205.1892,5月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,4362.3,3699.617,2051892.0,646.2231,1497881160.0
120.0,1976,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,3694.378,2051892.0,1447.322,1497881160.0
120.0,1976,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,3694.378,2051892.0,368.922,1497881160.0
120.0,1976,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,712.3525,418795.616,266.3475,305720799.68
120.0,1976,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1722.5522,114.9566,805.7,1266.5778,708184.2046,0.0,516974469.3291
120.0,1976,60.0,205.1892,10月,低于防破坏线-保证出力,1722.5522,114.9566,2183.43,120.0,1209.0,739.9189,418795.616,8.2034,305720799.68
120.0,1976,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1218.0,1645.9579,915942.805,0.0,668638247.6148
120.0,1977,60.0,205.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,4916.0,3835.7477,2051892.0,652.2943,1497881160.0
120.0,1977,60.0,205.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,3694.378,2051892.0,1747.622,1497881160.0
120.0,1977,60.0,205.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,3694.378,2051892.0,3012.622,1497881160.0
120.0,1977,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,3694.378,2051892.0,581.622,1497881160.0
120.0,1977,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,712.3525,418795.616,1495.6475,305720799.68
120.0,1977,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1541.4931,112.9753,968.0,1609.9369,880477.4361,0.0,642748528.3827
120.0,1977,60.0,205.1892,10月,低于防破坏线-保证出力,1541.4931,112.9753,2183.43,120.0,1389.0,751.6495,418795.616,0.0,305720799.68
120.0,1977,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,652.6574,98.4684,613.7,2144.4726,1072769.3997,0.0,783121661.7512
120.0,1978,60.0,205.1892,4月,低于防破坏线-保证出力,652.6574,98.4684,685.5773,99.4512,1068.3,1035.2607,418795.616,0.0,305720799.68
120.0,1978,60.0,205.1892,5月,辅助线1区,685.5773,99.4512,2134.0502,119.4596,3092.0,1638.6434,827069.712,0.0,603760889.76
120.0,1978,60.0,205.1892,6月,汛限线附近-满发,2134.0502,119.4596,2183.43,120.0,3773.0,3710.141,2051892.0,13.4792,1497881160.0
120.0,1978,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1125.0,2754.5321,1349876.1919,0.0,985409620.0808
120.0,1978,60.0,205.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,889.7,889.7,335578.4832,0.0,244972292.7416
120.0,1978,60.0,205.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,856.7,856.7,323501.1889,0.0,236155867.897
120.0,1978,60.0,205.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,720.3,720.3,273490.635,0.0,199648163.5281
120.0,1978,60.0,205.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1393.3538,111.3542,1757.7,919.8915,418795.616,0.0,305720799.68
120.0,1978,60.0,205.1892,12月,低于防破坏线-保证出力,1393.3538,111.3542,1343.9741,110.8139,765.0,821.0672,418795.616,0.0,305720799.68
120.0,1978,60.0,205.1892,1月,低于防破坏线-保证出力,1343.9741,110.8139,1014.7757,105.4949,536.7,858.8237,418795.616,0.0,305720799.68
120.0,1978,60.0,205.1892,2月,低于防破坏线-保证出力,1014.7757,105.4949,899.5562,103.458,813.0,924.1543,418795.616,0.0,305720799.68
120.0,1978,60.0,205.1892,3月,低于防破坏线-保证出力,899.5562,103.458,636.1975,97.977,724.0,989.0262,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,4月,低于防破坏线-保证出力,636.1975,97.977,553.8979,95.52,858.3,940.5996,363972.7715,0.0,265700123.1906
120.0,1979,60.0,205.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2068.2106,118.7392,2344.0,829.434,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,6月,汛限线附近-满发,2068.2106,118.7392,2183.43,120.0,6522.0,3731.3747,2051892.0,2675.4058,1497881160.0
120.0,1979,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3755.0,3694.378,2051892.0,60.622,1497881160.0
120.0,1979,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2051.3,712.3525,418795.616,1338.9475,305720799.68
120.0,1979,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,60.0,205.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2051.7506,118.559,592.3,719.7644,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,11月,低于防破坏线-保证出力,2051.7506,118.559,1739.0122,115.1368,427.3,747.6372,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,12月,低于防破坏线-保证出力,1739.0122,115.1368,1327.5142,110.6338,385.3,796.1271,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,1月,低于防破坏线-保证出力,1327.5142,110.6338,899.5562,103.458,444.3,879.0061,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,2月,低于防破坏线-保证出力,899.5562,103.458,586.8178,96.5028,681.3,998.5796,418795.616,0.0,305720799.68
120.0,1979,60.0,205.1892,3月,低于防破坏线-保证出力,586.8178,96.5028,570.3578,96.0114,1086.7,1098.1883,418795.616,0.0,305720799.68
120.0,1980,60.0,205.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2183.43,120.0,2762.7,819.3009,418795.616,330.327,305720799.68
120.0,1980,60.0,205.1892,5月,汛限线附近-满发,2183.43,120.0,1903.6114,116.938,3507.0,3784.9418,2051892.0,0.0,1497881160.0
120.0,1980,60.0,205.1892,6月,汛限线附近-满发,1903.6114,116.938,2183.43,120.0,4527.7,3785.5689,2051892.0,462.3125,1497881160.0
120.0,1980,60.0,205.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,3694.378,2051892.0,867.322,1497881160.0
120.0,1980,60.0,205.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,712.3525,418795.616,4999.3475,305720799.68
120.0,1980,60.0,205.1892,9月,优化区-枚举月末库容,2183.43,120.0,1311.0542,110.4536,988.3,1860.6758,992829.7261,0.0,724765700.0833
120.0,1980,60.0,205.1892,10月,低于防破坏线-保证出力,1311.0542,110.4536,2183.43,120.0,1641.3,766.4447,418795.616,2.4796,305720799.68
120.0,1980,60.0,205.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,60.0,205.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,60.0,205.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1009.7,1009.7,589354.2007,0.0,430228566.5447
120.0,1981,60.0,205.1892,4月,汛限线附近-满发,2183.43,120.0,1607.3328,113.6958,3309.3,3888.3627,2051892.0,0.0,1497881160.0
120.0,1981,60.0,205.1892,5月,辅助线3区,1607.3328,113.6958,1689.6324,114.5964,3288.0,3210.5136,1643617.904,0.0,1199841069.92
120.0,1981,60.0,205.1892,6月,辅助线3区,1689.6324,114.5964,1278.1344,110.0934,2898.0,3315.9959,1643617.904,0.0,1199841069.92
120.0,1981,60.0,205.1892,7月,低于防破坏线-保证出力,1278.1344,110.0934,1722.5522,114.9566,1241.7,801.2188,418795.616,0.0,305720799.68
120.0,1981,60.0,205.1892,8月,低于防破坏线-保证出力,1722.5522,114.9566,1557.953,113.1554,622.0,780.6075,418795.616,0.0,305720799.68
120.0,1981,60.0,205.1892,9月,低于防破坏线-保证出力,1557.953,113.1554,1278.1344,110.0934,537.0,812.7806,418795.616,0.0,305720799.68
120.0,1981,60.0,205.1892,10月,低于防破坏线-保证出力,1278.1344,110.0934,1162.915,108.1139,729.7,849.342,418795.616,0.0,305720799.68
120.0,1981,60.0,205.1892,11月,低于防破坏线-保证出力,1162.915,108.1139,1903.6114,116.938,1530.3,796.6842,418795.616,0.0,305720799.68
120.0,1981,60.0,205.1892,12月,低于防破坏线-保证出力,1903.6114,116.938,1788.3919,115.6771,636.0,753.629,418795.616,0.0,305720799.68
120.0,1981,60.0,205.1892,1月,优化区-枚举月末库容,1788.3919,115.6771,2183.43,120.0,449.0,53.9619,31345.2784,0.0,22882053.2096
120.0,1981,60.0,205.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1670.3,1670.3,962311.6704,0.0,702487519.3982
120.0,1981,60.0,205.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1310.3,2939.8321,1435948.8458,0.0,1048242657.4614
120.0,1951,75.0,220.1892,4月,汛限线附近-满发,2183.43,120.0,2084.6705,118.9193,3909.0,4005.9983,2201892.0,0.0,1607381160.0
120.0,1951,75.0,220.1892,5月,汛限线附近-满发,2084.6705,118.9193,553.8979,95.52,2995.0,4525.7726,2133432.5643,0.0,1557405771.9654
120.0,1951,75.0,220.1892,6月,低于防破坏线-保证出力,553.8979,95.52,1590.8729,113.5157,1931.3,889.1159,418795.616,0.0,305720799.68
120.0,1951,75.0,220.1892,7月,辅助线2区,1590.8729,113.5157,2035.2907,118.3789,2901.7,2452.1393,1310343.808,0.0,956550979.84
120.0,1951,75.0,220.1892,8月,低于防破坏线-保证出力,2035.2907,118.3789,1771.932,115.497,480.3,746.278,418795.616,0.0,305720799.68
120.0,1951,75.0,220.1892,9月,低于防破坏线-保证出力,1771.932,115.497,1623.7927,113.8759,619.5,773.5025,418795.616,0.0,305720799.68
120.0,1951,75.0,220.1892,10月,低于防破坏线-保证出力,1623.7927,113.8759,2183.43,120.0,1331.0,746.1123,418795.616,25.2504,305720799.68
120.0,1951,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2568.6,4198.1321,2005044.7165,0.0,1463682643.0181
120.0,1952,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1673.1725,114.4163,2001.0,877.4419,418795.616,0.0,305720799.68
120.0,1952,75.0,220.1892,5月,汛限线附近-满发,1673.1725,114.4163,2183.43,120.0,5399.3,4155.8602,2201892.0,733.1823,1607381160.0
120.0,1952,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,1887.1514,116.7578,3781.3,4076.4336,2201892.0,0.0,1607381160.0
120.0,1952,75.0,220.1892,7月,辅助线3区,1887.1514,116.7578,2183.43,120.0,3677.0,3203.3537,1756117.904,177.3677,1281966069.92
120.0,1952,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,712.3525,418795.616,3665.9475,305720799.68
120.0,1952,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2768.3,4397.8321,2096900.9637,0.0,1530737703.4798
120.0,1952,75.0,220.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2659.7,820.5561,418795.616,209.6118,305720799.68
120.0,1952,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,833.0,833.0,488140.5631,0.0,356342611.0462
120.0,1952,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,784.3368,101.421,3003.7,4402.7932,2146364.2563,0.0,1566845907.133
120.0,1953,75.0,220.1892,4月,辅助线1区,784.3368,101.421,1393.3538,111.3542,2478.0,1873.19,864569.712,0.0,631135889.76
120.0,1953,75.0,220.1892,5月,辅助线3区,1393.3538,111.3542,1195.8348,108.6959,3517.3,3715.8734,1756117.904,0.0,1281966069.92
120.0,1953,75.0,220.1892,6月,辅助线2区,1195.8348,108.6959,1327.5142,110.6338,2864.3,2729.0149,1310343.808,0.0,956550979.84
120.0,1953,75.0,220.1892,7月,辅助线1区,1327.5142,110.6338,1228.7546,109.2779,1665.0,1760.2831,864569.712,0.0,631135889.76
120.0,1953,75.0,220.1892,8月,低于防破坏线-保证出力,1228.7546,109.2779,1261.6745,109.8599,875.3,842.2637,418795.616,0.0,305720799.68
120.0,1953,75.0,220.1892,9月,低于防破坏线-保证出力,1261.6745,109.8599,1459.1935,112.0747,1020.3,821.7351,418795.616,0.0,305720799.68
120.0,1953,75.0,220.1892,10月,低于防破坏线-保证出力,1459.1935,112.0747,2183.43,120.0,2286.4,756.6739,418795.616,805.4896,305720799.68
120.0,1953,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2395.0,2395.0,1362977.9388,0.0,994973895.3457
120.0,1953,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,1656.7126,114.2362,1072.0,1598.7174,883094.2798,0.0,644658824.2378
120.0,1954,75.0,220.1892,4月,辅助线3区,1656.7126,114.2362,1656.7126,114.2362,3461.7,3461.1765,1756117.904,0.0,1281966069.92
120.0,1954,75.0,220.1892,5月,汛限线附近-满发,1656.7126,114.2362,2183.43,120.0,5833.7,4162.0692,2201892.0,1144.9134,1607381160.0
120.0,1954,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,3972.4224,2201892.0,2988.5776,1607381160.0
120.0,1954,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,3972.4224,2201892.0,5389.2776,1607381160.0
120.0,1954,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,712.3525,418795.616,4654.3475,305720799.68
120.0,1954,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,868.0,884.4599,517023.9849,0.0,377427508.9563
120.0,1954,75.0,220.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1985.911,117.8386,546.3,724.7288,418795.616,0.0,305720799.68
120.0,1954,75.0,220.1892,11月,低于防破坏线-保证出力,1985.911,117.8386,1640.2526,114.056,407.7,758.0536,418795.616,0.0,305720799.68
120.0,1954,75.0,220.1892,12月,低于防破坏线-保证出力,1640.2526,114.056,1261.6745,109.8599,423.7,808.6501,418795.616,0.0,305720799.68
120.0,1954,75.0,220.1892,1月,低于防破坏线-保证出力,1261.6745,109.8599,767.8769,101.13,407.7,907.9713,418795.616,0.0,305720799.68
120.0,1954,75.0,220.1892,2月,低于防破坏线-保证出力,767.8769,101.13,553.8979,95.52,596.4,810.379,328502.2791,0.0,239806663.7528
120.0,1954,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,619.7376,97.4856,1160.3,1093.4725,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,4月,低于防破坏线-保证出力,619.7376,97.4856,1195.8348,108.6959,1511.0,941.759,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,5月,辅助线3区,1195.8348,108.6959,2183.43,120.0,5308.7,3440.0054,1756117.904,881.0994,1281966069.92
120.0,1955,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,3972.4224,2201892.0,1568.2776,1607381160.0
120.0,1955,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1677.0,3306.5321,1604755.6522,0.0,1171471626.0923
120.0,1955,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1640.2526,114.056,1975.3,881.7035,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,9月,低于防破坏线-保证出力,1640.2526,114.056,1771.932,115.497,901.3,772.1575,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,10月,低于防破坏线-保证出力,1771.932,115.497,1426.2737,111.7145,439.0,786.9445,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,11月,低于防破坏线-保证出力,1426.2737,111.7145,1837.7717,116.2175,1190.0,782.4431,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,12月,低于防破坏线-保证出力,1837.7717,116.2175,1508.5733,112.6151,452.0,776.1297,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,1月,低于防破坏线-保证出力,1508.5733,112.6151,1195.8348,108.6959,511.0,823.0234,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,2月,低于防破坏线-保证出力,1195.8348,108.6959,916.0162,103.749,609.4,895.6437,418795.616,0.0,305720799.68
120.0,1955,75.0,220.1892,3月,低于防破坏线-保证出力,916.0162,103.749,883.0963,103.167,915.3,942.3744,418795.616,0.0,305720799.68
120.0,1956,75.0,220.1892,4月,辅助线1区,883.0963,103.167,1508.5733,112.6151,2433.0,1805.8152,864569.712,0.0,631135889.76
120.0,1956,75.0,220.1892,5月,辅助线3区,1508.5733,112.6151,2183.43,120.0,6085.0,3315.611,1756117.904,2094.5323,1281966069.92
120.0,1956,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2780.7,4410.2321,2102594.0615,0.0,1534893664.8879
120.0,1956,75.0,220.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,922.7,922.7,347627.296,0.0,253767926.0632
120.0,1956,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,883.0963,103.167,1335.0,1007.1917,418795.616,0.0,305720799.68
120.0,1956,75.0,220.1892,9月,低于防破坏线-保证出力,883.0963,103.167,553.8979,95.52,588.3,917.4984,382672.6399,0.0,279351027.1315
120.0,1956,75.0,220.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,387.0,387.0,149425.9592,0.0,109080950.2385
120.0,1956,75.0,220.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,441.3,441.3,169869.6656,0.0,124004855.8712
120.0,1956,75.0,220.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,330.3,330.3,127989.0895,0.0,93432035.3175
120.0,1956,75.0,220.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,440.0,440.0,169381.7231,0.0,123648657.8462
120.0,1956,75.0,220.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,869.0,869.0,328006.0554,0.0,239444420.4308
120.0,1956,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,858.9,858.9,324307.2279,0.0,236744276.4007
120.0,1957,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1920.0713,117.1181,2213.7,843.9606,418795.616,0.0,305720799.68
120.0,1957,75.0,220.1892,5月,汛限线附近-满发,1920.0713,117.1181,1426.2737,111.7145,3863.0,4358.3343,2201892.0,0.0,1607381160.0
120.0,1957,75.0,220.1892,6月,辅助线3区,1426.2737,111.7145,553.8979,95.52,2716.3,3588.6758,1538931.502,0.0,1123419996.4619
120.0,1957,75.0,220.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1082.3,1082.3,405497.7649,0.0,296013368.377
120.0,1957,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3519.7,820.5561,418795.616,1069.6118,305720799.68
120.0,1957,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,2018.8308,118.1988,473.3,637.8992,370948.3405,0.0,270792288.5925
120.0,1957,75.0,220.1892,10月,低于防破坏线-保证出力,2018.8308,118.1988,1755.4721,115.3169,484.0,748.2576,418795.616,0.0,305720799.68
120.0,1957,75.0,220.1892,11月,低于防破坏线-保证出力,1755.4721,115.3169,1689.6324,114.5964,703.0,769.8258,418795.616,0.0,305720799.68
120.0,1957,75.0,220.1892,12月,低于防破坏线-保证出力,1689.6324,114.5964,2183.43,120.0,1238.2,741.9716,418795.616,2.4308,305720799.68
120.0,1957,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1075.6,2705.1321,1326875.7919,0.0,968619328.0779
120.0,1958,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1146.455,107.8229,1550.7,960.1922,418795.616,0.0,305720799.68
120.0,1958,75.0,220.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,5788.3,3455.9863,1756117.904,1295.3387,1281966069.92
120.0,1958,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2195.7,3825.2321,1832665.3541,0.0,1337845708.5178
120.0,1958,75.0,220.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3980.3,820.5561,418795.616,1530.2118,305720799.68
120.0,1958,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,712.3525,418795.616,2439.3475,305720799.68
120.0,1958,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1047.6955,106.0769,1681.0,2816.7345,1443461.7618,0.0,1053727086.1384
120.0,1958,75.0,220.1892,10月,低于防破坏线-保证出力,1047.6955,106.0769,2183.43,120.0,1929.0,784.4689,418795.616,8.7966,305720799.68
120.0,1958,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2197.3,3826.8321,1833407.3633,0.0,1338387375.1725
120.0,1959,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1903.6114,116.938,2202.3,845.6786,418795.616,0.0,305720799.68
120.0,1959,75.0,220.1892,5月,汛限线附近-满发,1903.6114,116.938,2035.2907,118.3789,4255.0,4126.149,2201892.0,0.0,1607381160.0
120.0,1959,75.0,220.1892,6月,汛限线附近-满发,2035.2907,118.3789,2183.43,120.0,4533.0,4023.9373,2201892.0,360.9235,1607381160.0
120.0,1959,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1940.7,3570.2321,1714145.302,0.0,1251326070.4363
120.0,1959,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,667.0,667.0,253857.532,0.0,185315998.36
120.0,1959,75.0,220.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,449.7,449.7,173020.749,0.0,126305146.7419
120.0,1959,75.0,220.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,425.3,425.3,163859.0933,0.0,119617138.0865
120.0,1959,75.0,220.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,846.6,846.6,319799.1124,0.0,233453352.0295
120.0,1959,75.0,220.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,811.7,811.7,306986.2512,0.0,224099963.3816
120.0,1959,75.0,220.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,593.3,593.3,226550.9524,0.0,165382195.2301
120.0,1959,75.0,220.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,634.1,634.1,241690.5757,0.0,176434120.2829
120.0,1959,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1080.6154,106.6589,1501.0,970.5311,418795.616,0.0,305720799.68
120.0,1960,75.0,220.1892,4月,辅助线2区,1080.6154,106.6589,553.8979,95.52,1565.3,2092.0174,876475.4841,0.0,639827103.3702
120.0,1960,75.0,220.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3027.3,820.5561,418795.616,577.2118,305720799.68
120.0,1960,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,850.1765,102.585,3157.0,4496.7065,2201892.0,0.0,1607381160.0
120.0,1960,75.0,220.1892,7月,低于防破坏线-保证出力,850.1765,102.585,2183.43,120.0,3595.0,798.5467,418795.616,1463.1998,305720799.68
120.0,1960,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,712.3525,418795.616,112.3475,305720799.68
120.0,1960,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,402.1,418.5599,248097.3052,0.0,181111032.8023
120.0,1960,75.0,220.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1771.932,115.497,347.0,737.6036,418795.616,0.0,305720799.68
120.0,1960,75.0,220.1892,11月,低于防破坏线-保证出力,1771.932,115.497,1590.8729,113.5157,594.3,775.3487,418795.616,0.0,305720799.68
120.0,1960,75.0,220.1892,12月,低于防破坏线-保证出力,1590.8729,113.5157,1212.2947,108.9869,432.3,815.9407,418795.616,0.0,305720799.68
120.0,1960,75.0,220.1892,1月,低于防破坏线-保证出力,1212.2947,108.9869,669.1174,98.9598,381.7,930.9906,418795.616,0.0,305720799.68
120.0,1960,75.0,220.1892,2月,低于防破坏线-保证出力,669.1174,98.9598,553.8979,95.52,634.2,749.4194,295131.8724,0.0,215446266.8433
120.0,1960,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.3,853.1581,418795.616,0.0,305720799.68
120.0,1961,75.0,220.1892,4月,汛限线附近-满发,1854.2316,116.3976,1821.3118,116.0374,4192.3,4225.2369,2201892.0,0.0,1607381160.0
120.0,1961,75.0,220.1892,5月,汛限线附近-满发,1821.3118,116.0374,553.8979,95.52,2079.0,3346.4138,1542268.2106,0.0,1125855793.729
120.0,1961,75.0,220.1892,6月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2612.0,820.5561,418795.616,161.9118,305720799.68
120.0,1961,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,643.7,2273.2321,1123975.6778,0.0,820502244.7989
120.0,1961,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1022.3,1022.3,383820.0972,0.0,280188670.9616
120.0,1961,75.0,220.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,536.3,536.3,205327.6117,0.0,149889156.5635
120.0,1961,75.0,220.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,997.4,997.4,374796.2204,0.0,273601240.8695
120.0,1961,75.0,220.1892,11月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2668.3,820.5561,418795.616,218.2118,305720799.68
120.0,1961,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1198.7,2828.2321,1384121.1474,0.0,1010408437.6005
120.0,1962,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1837.7717,116.2175,2132.7,856.3494,418795.616,0.0,305720799.68
120.0,1962,75.0,220.1892,5月,汛限线附近-满发,1837.7717,116.2175,2183.43,120.0,4852.0,4094.8054,2201892.0,411.5363,1607381160.0
120.0,1962,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,3972.4224,2201892.0,803.5776,1607381160.0
120.0,1962,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2869.0,4498.5321,2142093.5543,0.0,1563728294.6492
120.0,1962,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1343.9741,110.8139,1711.7,928.4866,418795.616,0.0,305720799.68
120.0,1962,75.0,220.1892,9月,低于防破坏线-保证出力,1343.9741,110.8139,1442.7336,111.8946,912.7,817.0365,418795.616,0.0,305720799.68
120.0,1962,75.0,220.1892,10月,低于防破坏线-保证出力,1442.7336,111.8946,1804.8518,115.8572,1149.7,782.9967,418795.616,0.0,305720799.68
120.0,1962,75.0,220.1892,11月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1439.3,734.8374,418795.616,325.8844,305720799.68
120.0,1962,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,734.957,100.548,592.9,2041.373,1030995.1552,0.0,752626463.2652
120.0,1963,75.0,220.1892,4月,低于防破坏线-保证出力,734.957,100.548,2018.8308,118.1988,2097.7,819.7523,418795.616,0.0,305720799.68
120.0,1963,75.0,220.1892,5月,汛限线附近-满发,2018.8308,118.1988,1985.911,117.8386,4071.7,4098.6361,2201892.0,0.0,1607381160.0
120.0,1963,75.0,220.1892,6月,汛限线附近-满发,1985.911,117.8386,553.8979,95.52,790.7,2222.713,1079639.4544,0.0,788136801.681
120.0,1963,75.0,220.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2931.0,820.5561,418795.616,480.9118,305720799.68
120.0,1963,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,712.3525,418795.616,895.6475,305720799.68
120.0,1963,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1837.7717,116.2175,316.3,661.9583,379094.2524,0.0,276738804.2647
120.0,1963,75.0,220.1892,10月,低于防破坏线-保证出力,1837.7717,116.2175,2183.43,120.0,1083.5,732.8248,418795.616,5.0169,305720799.68
120.0,1963,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1212.0,1212.0,704406.2108,0.0,514216533.8919
120.0,1963,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,2725.0,3152.9579,1710531.9499,0.0,1248688323.3967
120.0,1964,75.0,220.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,5893.3,4125.0996,2201892.0,1340.2424,1607381160.0
120.0,1964,75.0,220.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,3972.4224,2201892.0,92.5776,1607381160.0
120.0,1964,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,3972.4224,2201892.0,1319.2776,1607381160.0
120.0,1964,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1989.7,3619.2321,1736960.2146,0.0,1267980956.6512
120.0,1964,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1755.4721,115.3169,2066.0,866.8793,418795.616,0.0,305720799.68
120.0,1964,75.0,220.1892,9月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1231.0,737.8777,418795.616,65.1644,305720799.68
120.0,1964,75.0,220.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1154.0,712.3525,418795.616,441.6475,305720799.68
