正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1964,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,800.7967,101.712,1050.0,2432.6333,1227141.5889,0.0,895813359.864
120.0,1965,75.0,220.1892,4月,辅助线1区,800.7967,101.712,1640.2526,114.056,2631.0,1792.001,864569.712,0.0,631135889.76
120.0,1965,75.0,220.1892,5月,汛限线附近-满发,1640.2526,114.056,1557.953,113.1554,4338.3,4419.8228,2201892.0,0.0,1607381160.0
120.0,1965,75.0,220.1892,6月,辅助线3区,1557.953,113.1554,1623.7927,113.8759,3568.0,3506.2168,1756117.904,0.0,1281966069.92
120.0,1965,75.0,220.1892,7月,辅助线2区,1623.7927,113.8759,866.6364,102.876,1986.0,2747.5834,1310343.808,0.0,956550979.84
120.0,1965,75.0,220.1892,8月,低于防破坏线-保证出力,866.6364,102.876,2183.43,120.0,2153.0,797.3592,418795.616,38.8472,305720799.68
120.0,1965,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,636.1975,97.977,1214.0,2761.2325,1363561.2309,0.0,995399698.5728
120.0,1965,75.0,220.1892,10月,低于防破坏线-保证出力,636.1975,97.977,2183.43,120.0,2367.0,814.319,418795.616,5.4485,305720799.68
120.0,1965,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,1656.7126,114.2362,720.5,1247.2174,693817.5552,0.0,506486815.3005
120.0,1966,75.0,220.1892,4月,辅助线3区,1656.7126,114.2362,718.4971,100.257,2902.0,3835.0703,1756117.904,0.0,1281966069.92
120.0,1966,75.0,220.1892,5月,辅助线1区,718.4971,100.257,948.936,104.331,2275.7,2052.1934,864569.712,0.0,631135889.76
120.0,1966,75.0,220.1892,6月,辅助线1区,948.936,104.331,2183.43,120.0,3567.7,1666.6216,864569.712,666.5844,631135889.76
120.0,1966,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,3972.4224,2201892.0,721.8776,1607381160.0
120.0,1966,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2035.2907,118.3789,577.0,720.7211,418795.616,0.0,305720799.68
120.0,1966,75.0,220.1892,9月,低于防破坏线-保证出力,2035.2907,118.3789,1673.1725,114.4163,386.3,752.6876,418795.616,0.0,305720799.68
120.0,1966,75.0,220.1892,10月,低于防破坏线-保证出力,1673.1725,114.4163,1739.0122,115.1368,844.2,771.5219,418795.616,0.0,305720799.68
120.0,1966,75.0,220.1892,11月,低于防破坏线-保证出力,1739.0122,115.1368,1475.6534,112.2548,518.7,785.894,418795.616,0.0,305720799.68
120.0,1966,75.0,220.1892,12月,低于防破坏线-保证出力,1475.6534,112.2548,1080.6154,106.6589,438.3,834.738,418795.616,0.0,305720799.68
120.0,1966,75.0,220.1892,1月,低于防破坏线-保证出力,1080.6154,106.6589,553.8979,95.52,408.7,935.4174,403809.5258,0.0,294780953.8014
120.0,1966,75.0,220.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,791.6,791.6,299603.0265,0.0,218710209.3304
120.0,1966,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,899.5562,103.458,1351.7,1003.3451,418795.616,0.0,305720799.68
120.0,1967,75.0,220.1892,4月,辅助线1区,899.5562,103.458,1311.0542,110.4536,2272.7,1861.5617,864569.712,0.0,631135889.76
120.0,1967,75.0,220.1892,5月,辅助线3区,1311.0542,110.4536,2183.43,120.0,6585.7,3403.3008,1756117.904,2310.0235,1281966069.92
120.0,1967,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,3972.4224,2201892.0,1357.8776,1607381160.0
120.0,1967,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2426.0,4055.5321,1939257.116,0.0,1415657694.6475
120.0,1967,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2843.7,820.5561,418795.616,393.6118,305720799.68
120.0,1967,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1508.5733,112.6151,1849.0,2523.8567,1354155.0177,0.0,988533162.8875
120.0,1967,75.0,220.1892,10月,低于防破坏线-保证出力,1508.5733,112.6151,2183.43,120.0,1427.0,753.5652,418795.616,0.0,305720799.68
120.0,1967,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,2134.0502,119.4596,2362.0,2411.3798,1366404.5751,0.0,997475339.8548
120.0,1968,75.0,220.1892,4月,汛限线附近-满发,2134.0502,119.4596,1590.8729,113.5157,3659.0,4208.5286,2201892.0,0.0,1607381160.0
120.0,1968,75.0,220.1892,5月,辅助线3区,1590.8729,113.5157,1360.434,110.994,3349.7,3585.7398,1756117.904,0.0,1281966069.92
120.0,1968,75.0,220.1892,6月,辅助线3区,1360.434,110.994,1969.451,117.6584,4065.3,3455.8434,1756117.904,0.0,1281966069.92
120.0,1968,75.0,220.1892,7月,汛限线附近-满发,1969.451,117.6584,2183.43,120.0,4343.7,4047.2774,2201892.0,82.4436,1607381160.0
120.0,1968,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,712.3525,418795.616,1410.3475,305720799.68
120.0,1968,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1920.0713,117.1181,1955.3,2218.6587,1239103.7559,0.0,904545741.8255
120.0,1968,75.0,220.1892,10月,低于防破坏线-保证出力,1920.0713,117.1181,2183.43,120.0,994.7,727.8421,418795.616,3.4992,305720799.68
120.0,1968,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1017.6,2647.1321,1299814.9458,0.0,948864910.428
120.0,1969,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,932.4761,104.04,1371.7,998.7872,418795.616,0.0,305720799.68
120.0,1969,75.0,220.1892,5月,辅助线2区,932.4761,104.04,1739.0122,115.1368,3499.7,2685.1659,1310343.808,0.0,956550979.84
120.0,1969,75.0,220.1892,6月,辅助线3区,1739.0122,115.1368,1623.7927,113.8759,3335.0,3442.977,1756117.904,0.0,1281966069.92
120.0,1969,75.0,220.1892,7月,辅助线2区,1623.7927,113.8759,2183.43,120.0,7595.0,2413.6121,1310343.808,4621.7506,956550979.84
120.0,1969,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,712.3525,418795.616,3980.9475,305720799.68
120.0,1969,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1673.0,2100.9579,1159621.1757,0.0,846523458.2733
120.0,1969,75.0,220.1892,10月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1160.1,738.2559,418795.616,0.0,305720799.68
120.0,1969,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,1195.8348,108.6959,1202.0,2189.5952,1149722.052,0.0,839297097.9777
120.0,1970,75.0,220.1892,4月,辅助线2区,1195.8348,108.6959,1640.2526,114.056,3094.0,2641.5984,1310343.808,0.0,956550979.84
120.0,1970,75.0,220.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,5846.0,4168.2974,2201892.0,1134.5252,1607381160.0
120.0,1970,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2818.3,4447.8321,2119497.226,0.0,1547232974.9761
120.0,1970,75.0,220.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,6659.0,820.5561,418795.616,4208.9118,305720799.68
120.0,1970,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,712.3525,418795.616,369.9475,305720799.68
120.0,1970,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,75.0,220.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2117.5903,119.2795,655.7,715.8295,418795.616,0.0,305720799.68
120.0,1970,75.0,220.1892,11月,优化区-枚举月末库容,2117.5903,119.2795,2183.43,120.0,499.7,433.8603,256025.4143,0.0,186898552.4336
120.0,1970,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1059.0,2688.5321,1319137.0055,0.0,962970014.0242
120.0,1971,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2573.0,820.5561,418795.616,122.9118,305720799.68
120.0,1971,75.0,220.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4101.3,3972.4224,2201892.0,128.8776,1607381160.0
120.0,1971,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5048.0,3972.4224,2201892.0,1075.5776,1607381160.0
120.0,1971,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1554.0,3183.5321,1548388.5775,0.0,1130323661.5616
120.0,1971,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1129.9951,107.5319,1537.0,963.0148,418795.616,0.0,305720799.68
120.0,1971,75.0,220.1892,9月,低于防破坏线-保证出力,1129.9951,107.5319,1245.2146,109.5689,978.7,856.6304,418795.616,0.0,305720799.68
120.0,1971,75.0,220.1892,10月,低于防破坏线-保证出力,1245.2146,109.5689,1129.9951,107.5319,736.0,858.5448,418795.616,0.0,305720799.68
120.0,1971,75.0,220.1892,11月,低于防破坏线-保证出力,1129.9951,107.5319,800.7967,101.712,595.0,921.8374,418795.616,0.0,305720799.68
120.0,1971,75.0,220.1892,12月,低于防破坏线-保证出力,800.7967,101.712,553.8979,95.52,377.7,624.5988,257736.6618,0.0,188147763.1006
120.0,1971,75.0,220.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,428.0,428.0,164874.16,0.0,120358136.8
120.0,1971,75.0,220.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,743.2,743.2,281896.2059,0.0,205784230.3216
120.0,1971,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1098.7,1098.7,411406.6092,0.0,300326824.7216
120.0,1972,75.0,220.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3129.3,820.5561,418795.616,679.2118,305720799.68
120.0,1972,75.0,220.1892,5月,汛限线附近-满发,2183.43,120.0,1903.6114,116.938,3789.3,4071.9039,2201892.0,0.0,1607381160.0
120.0,1972,75.0,220.1892,6月,汛限线附近-满发,1903.6114,116.938,553.8979,95.52,2369.0,3718.7134,1726129.4887,0.0,1260074526.7234
120.0,1972,75.0,220.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,756.3,756.3,286696.6158,0.0,209288529.5121
120.0,1972,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,322.7,322.7,125115.531,0.0,91334337.6575
120.0,1972,75.0,220.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1048.0,1048.0,393116.8923,0.0,286975331.3846
120.0,1972,75.0,220.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2658.7,820.5561,418795.616,208.6118,305720799.68
120.0,1972,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,1314.7,1331.1599,770820.1371,0.0,562698700.1168
120.0,1973,75.0,220.1892,4月,汛限线附近-满发,2166.9701,119.8199,1656.7126,114.2362,3661.3,4166.3096,2201892.0,0.0,1607381160.0
120.0,1973,75.0,220.1892,5月,汛限线附近-满发,1656.7126,114.2362,2183.43,120.0,4740.3,4162.0692,2201892.0,51.5134,1607381160.0
120.0,1973,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,3972.4224,2201892.0,1852.8776,1607381160.0
120.0,1973,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2332.7,3962.2321,1896125.5105,0.0,1384171622.6647
120.0,1973,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1739.0122,115.1368,2059.0,868.0023,418795.616,0.0,305720799.68
120.0,1973,75.0,220.1892,9月,低于防破坏线-保证出力,1739.0122,115.1368,2183.43,120.0,3252.3,738.8968,418795.616,2068.9853,305720799.68
120.0,1973,75.0,220.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,819.7,712.3525,418795.616,107.3475,305720799.68
120.0,1973,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,833.7166,102.294,488.0,1837.7134,940217.8964,0.0,686359064.3747
120.0,1974,75.0,220.1892,4月,辅助线1区,833.7166,102.294,1409.8138,111.5344,2423.7,1852.7726,864569.712,0.0,631135889.76
120.0,1974,75.0,220.1892,5月,辅助线3区,1409.8138,111.5344,1212.2947,108.9869,3503.0,3704.6348,1756117.904,0.0,1281966069.92
120.0,1974,75.0,220.1892,6月,辅助线2区,1212.2947,108.9869,2018.8308,118.1988,3349.7,2545.2644,1310343.808,0.0,956550979.84
120.0,1974,75.0,220.1892,7月,汛限线附近-满发,2018.8308,118.1988,2183.43,120.0,5591.0,4029.7463,2201892.0,1396.6545,1607381160.0
120.0,1974,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,712.3525,418795.616,674.3475,305720799.68
120.0,1974,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1804.8518,115.8572,501.3,879.8782,499580.1339,0.0,364693497.7591
120.0,1974,75.0,220.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1105.7,735.3417,418795.616,0.0,305720799.68
120.0,1974,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,948.936,104.331,661.7,1896.194,979149.3639,0.0,714779035.6809
120.0,1975,75.0,220.1892,4月,辅助线1区,948.936,104.331,1640.2526,114.056,2453.3,1753.7931,864569.712,0.0,631135889.76
120.0,1975,75.0,220.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,7544.7,4168.2974,2201892.0,2833.2252,1607381160.0
120.0,1975,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,3972.4224,2201892.0,152.5776,1607381160.0
120.0,1975,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1237.0,2866.5321,1401931.7562,0.0,1023410182.0135
120.0,1975,75.0,220.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,827.3,827.3,312717.4272,0.0,228283721.8616
120.0,1975,75.0,220.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,640.7,640.7,244134.3142,0.0,178218049.3441
120.0,1975,75.0,220.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,626.7,626.7,238948.8654,0.0,174432671.7201
120.0,1975,75.0,220.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1245.2146,109.5689,1633.0,943.6577,418795.616,0.0,305720799.68
120.0,1975,75.0,220.1892,12月,低于防破坏线-保证出力,1245.2146,109.5689,1014.7757,105.4949,640.7,873.7783,418795.616,0.0,305720799.68
120.0,1975,75.0,220.1892,1月,低于防破坏线-保证出力,1014.7757,105.4949,553.8979,95.52,394.3,855.1778,365837.7453,0.0,267061554.0838
120.0,1975,75.0,220.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,638.3,638.3,243245.8534,0.0,177569472.9601
120.0,1975,75.0,220.1892,3月,低于防破坏线-保证出力,553.8979,95.52,570.3578,96.0114,1125.3,1115.3008,418795.616,0.0,305720799.68
120.0,1976,75.0,220.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2166.9701,119.8199,2422.7,820.0989,418795.616,0.0,305720799.68
120.0,1976,75.0,220.1892,5月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,4362.3,3978.0791,2201892.0,367.761,1607381160.0
120.0,1976,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,3972.4224,2201892.0,1169.2776,1607381160.0
120.0,1976,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,3972.4224,2201892.0,90.8776,1607381160.0
120.0,1976,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,712.3525,418795.616,266.3475,305720799.68
120.0,1976,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1722.5522,114.9566,805.7,1266.5778,708184.2046,0.0,516974469.3291
120.0,1976,75.0,220.1892,10月,低于防破坏线-保证出力,1722.5522,114.9566,2183.43,120.0,1209.0,739.9189,418795.616,8.2034,305720799.68
120.0,1976,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1218.0,1645.9579,915942.805,0.0,668638247.6148
120.0,1977,75.0,220.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,4916.0,4125.0996,2201892.0,362.9424,1607381160.0
120.0,1977,75.0,220.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,3972.4224,2201892.0,1469.5776,1607381160.0
120.0,1977,75.0,220.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,3972.4224,2201892.0,2734.5776,1607381160.0
120.0,1977,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,3972.4224,2201892.0,303.5776,1607381160.0
120.0,1977,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,712.3525,418795.616,1495.6475,305720799.68
120.0,1977,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1541.4931,112.9753,968.0,1609.9369,880477.4361,0.0,642748528.3827
120.0,1977,75.0,220.1892,10月,低于防破坏线-保证出力,1541.4931,112.9753,2183.43,120.0,1389.0,751.6495,418795.616,0.0,305720799.68
120.0,1977,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,603.2777,96.9942,613.7,2193.8523,1091410.169,0.0,796729423.3464
120.0,1978,75.0,220.1892,4月,低于防破坏线-保证出力,603.2777,96.9942,586.8178,96.5028,1068.3,1089.4193,418795.616,0.0,305720799.68
120.0,1978,75.0,220.1892,5月,辅助线1区,586.8178,96.5028,1903.6114,116.938,3092.0,1778.6355,864569.712,0.0,631135889.76
120.0,1978,75.0,220.1892,6月,汛限线附近-满发,1903.6114,116.938,1228.7546,109.2779,3773.0,4450.4465,2201892.0,0.0,1607381160.0
120.0,1978,75.0,220.1892,7月,低于防破坏线-保证出力,1228.7546,109.2779,1541.4931,112.9753,1125.0,818.5253,418795.616,0.0,305720799.68
120.0,1978,75.0,220.1892,8月,低于防破坏线-保证出力,1541.4931,112.9753,1640.2526,114.056,889.7,787.7178,418795.616,0.0,305720799.68
120.0,1978,75.0,220.1892,9月,低于防破坏线-保证出力,1640.2526,114.056,1722.5522,114.9566,856.7,775.4191,418795.616,0.0,305720799.68
120.0,1978,75.0,220.1892,10月,低于防破坏线-保证出力,1722.5522,114.9566,1673.1725,114.4163,720.3,773.3534,418795.616,0.0,305720799.68
120.0,1978,75.0,220.1892,11月,低于防破坏线-保证出力,1673.1725,114.4163,2183.43,120.0,1757.7,743.0024,418795.616,504.4401,305720799.68
120.0,1978,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,765.0,765.0,449062.65,0.0,327815734.5
120.0,1978,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,536.7,536.7,317152.6127,0.0,231521407.2373
120.0,1978,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,813.0,813.0,476633.1323,0.0,347942186.5846
120.0,1978,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,724.0,724.0,425499.868,0.0,310614903.64
120.0,1979,75.0,220.1892,4月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,858.3,2487.8321,1225177.9163,0.0,894379878.873
120.0,1979,75.0,220.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2068.2106,118.7392,2344.0,829.434,418795.616,0.0,305720799.68
120.0,1979,75.0,220.1892,6月,汛限线附近-满发,2068.2106,118.7392,2183.43,120.0,6522.0,4012.3709,2201892.0,2394.4097,1607381160.0
120.0,1979,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,1854.2316,116.3976,3755.0,4091.4411,2201892.0,0.0,1607381160.0
120.0,1979,75.0,220.1892,8月,低于防破坏线-保证出力,1854.2316,116.3976,2183.43,120.0,2051.3,731.8227,418795.616,990.2789,305720799.68
120.0,1979,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,75.0,220.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2051.7506,118.559,592.3,719.7644,418795.616,0.0,305720799.68
120.0,1979,75.0,220.1892,11月,低于防破坏线-保证出力,2051.7506,118.559,1739.0122,115.1368,427.3,747.6372,418795.616,0.0,305720799.68
120.0,1979,75.0,220.1892,12月,低于防破坏线-保证出力,1739.0122,115.1368,1327.5142,110.6338,385.3,796.1271,418795.616,0.0,305720799.68
120.0,1979,75.0,220.1892,1月,低于防破坏线-保证出力,1327.5142,110.6338,899.5562,103.458,444.3,879.0061,418795.616,0.0,305720799.68
120.0,1979,75.0,220.1892,2月,低于防破坏线-保证出力,899.5562,103.458,586.8178,96.5028,681.3,998.5796,418795.616,0.0,305720799.68
120.0,1979,75.0,220.1892,3月,低于防破坏线-保证出力,586.8178,96.5028,570.3578,96.0114,1086.7,1098.1883,418795.616,0.0,305720799.68
120.0,1980,75.0,220.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2183.43,120.0,2762.7,819.3009,418795.616,330.327,305720799.68
120.0,1980,75.0,220.1892,5月,汛限线附近-满发,2183.43,120.0,1442.7336,111.8946,3507.0,4242.5385,2201892.0,0.0,1607381160.0
120.0,1980,75.0,220.1892,6月,辅助线3区,1442.7336,111.8946,2183.43,120.0,4527.7,3362.3252,1756117.904,424.6784,1281966069.92
120.0,1980,75.0,220.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,3972.4224,2201892.0,589.2776,1607381160.0
120.0,1980,75.0,220.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,712.3525,418795.616,4999.3475,305720799.68
120.0,1980,75.0,220.1892,9月,优化区-枚举月末库容,2183.43,120.0,1311.0542,110.4536,988.3,1860.6758,992829.7261,0.0,724765700.0833
120.0,1980,75.0,220.1892,10月,低于防破坏线-保证出力,1311.0542,110.4536,2183.43,120.0,1641.3,766.4447,418795.616,2.4796,305720799.68
120.0,1980,75.0,220.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,75.0,220.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,75.0,220.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,75.0,220.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,75.0,220.1892,3月,优化区-枚举月末库容,2183.43,120.0,1706.0923,114.7765,1009.7,1487.0377,826546.4256,0.0,603378890.6676
120.0,1981,75.0,220.1892,4月,辅助线3区,1706.0923,114.7765,1525.0332,112.7952,3309.3,3487.4448,1756117.904,0.0,1281966069.92
120.0,1981,75.0,220.1892,5月,辅助线3区,1525.0332,112.7952,1113.5352,107.2409,3288.0,3695.4008,1756117.904,0.0,1281966069.92
120.0,1981,75.0,220.1892,6月,辅助线2区,1113.5352,107.2409,1162.915,108.1139,2898.0,2845.1314,1310343.808,0.0,956550979.84
120.0,1981,75.0,220.1892,7月,低于防破坏线-保证出力,1162.915,108.1139,1590.8729,113.5157,1241.7,819.7593,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,8月,低于防破坏线-保证出力,1590.8729,113.5157,1409.8138,111.5344,622.0,800.7658,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,9月,低于防破坏线-保证出力,1409.8138,111.5344,1113.5352,107.2409,537.0,838.7173,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,10月,低于防破坏线-保证出力,1113.5352,107.2409,932.4761,104.04,729.7,903.3954,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,11月,低于防破坏线-保证出力,932.4761,104.04,1623.7927,113.8759,1530.3,834.2534,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,12月,低于防破坏线-保证出力,1623.7927,113.8759,1459.1935,112.0747,636.0,794.5602,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,1月,低于防破坏线-保证出力,1459.1935,112.0747,1064.1554,106.3679,449.0,837.1268,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,2月,低于防破坏线-保证出力,1064.1554,106.3679,1936.5312,117.2982,1670.3,801.1684,418795.616,0.0,305720799.68
120.0,1981,75.0,220.1892,3月,优化区-枚举月末库容,1936.5312,117.2982,553.8979,95.52,1310.3,2692.9333,1286507.2753,0.0,939150310.9561
120.0,1951,90.0,235.1892,4月,汛限线附近-满发,2183.43,120.0,1623.7927,113.8759,3909.0,4471.3033,2351892.0,0.0,1716881160.0
120.0,1951,90.0,235.1892,5月,辅助线3区,1623.7927,113.8759,553.8979,95.52,2995.0,4064.8948,1795713.4427,0.0,1310870813.1649
120.0,1951,90.0,235.1892,6月,低于防破坏线-保证出力,553.8979,95.52,1590.8729,113.5157,1931.3,889.1159,418795.616,0.0,305720799.68
120.0,1951,90.0,235.1892,7月,辅助线2区,1590.8729,113.5157,1854.2316,116.3976,2901.7,2645.7394,1385343.808,0.0,1011300979.84
120.0,1951,90.0,235.1892,8月,低于防破坏线-保证出力,1854.2316,116.3976,1557.953,113.1554,480.3,771.6514,418795.616,0.0,305720799.68
120.0,1951,90.0,235.1892,9月,低于防破坏线-保证出力,1557.953,113.1554,1376.8939,111.1741,619.5,806.1604,418795.616,0.0,305720799.68
120.0,1951,90.0,235.1892,10月,低于防破坏线-保证出力,1376.8939,111.1741,1936.5312,117.2982,1331.0,779.2915,418795.616,0.0,305720799.68
120.0,1951,90.0,235.1892,11月,低于防破坏线-保证出力,1936.5312,117.2982,1870.6915,116.5777,673.0,746.6037,418795.616,0.0,305720799.68
120.0,1951,90.0,235.1892,12月,低于防破坏线-保证出力,1870.6915,116.5777,2183.43,120.0,1160.0,730.8233,418795.616,116.4382,305720799.68
120.0,1951,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2568.6,4198.1321,2005044.7165,0.0,1463682643.0181
120.0,1952,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1673.1725,114.4163,2001.0,877.4419,418795.616,0.0,305720799.68
120.0,1952,90.0,235.1892,5月,汛限线附近-满发,1673.1725,114.4163,2183.43,120.0,5399.3,4449.567,2351892.0,439.4755,1716881160.0
120.0,1952,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,1393.3538,111.3542,3781.3,4567.4025,2351892.0,0.0,1716881160.0
120.0,1952,90.0,235.1892,7月,辅助线1区,1393.3538,111.3542,2183.43,120.0,3677.0,1672.4691,902069.712,1214.4547,658510889.76
120.0,1952,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,712.3525,418795.616,3665.9475,305720799.68
120.0,1952,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,2768.3,4397.8321,2096900.9637,0.0,1530737703.4798
120.0,1952,90.0,235.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2659.7,820.5561,418795.616,209.6118,305720799.68
120.0,1952,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,833.0,833.0,488140.5631,0.0,356342611.0462
120.0,1952,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,965.3959,104.6219,3003.7,4221.7341,2096712.1811,0.0,1530599892.2264
120.0,1953,90.0,235.1892,4月,辅助线1区,965.3959,104.6219,1607.3328,113.6958,2478.0,1837.6518,902069.712,0.0,658510889.76
120.0,1953,90.0,235.1892,5月,辅助线3区,1607.3328,113.6958,1278.1344,110.0934,3517.3,3845.0962,1868617.904,0.0,1364091069.92
120.0,1953,90.0,235.1892,6月,辅助线2区,1278.1344,110.0934,1245.2146,109.5689,2864.3,2894.2841,1385343.808,0.0,1011300979.84
120.0,1953,90.0,235.1892,7月,低于防破坏线-保证出力,1245.2146,109.5689,2134.0502,119.4596,1665.0,774.0828,418795.616,0.0,305720799.68
120.0,1953,90.0,235.1892,8月,低于防破坏线-保证出力,2134.0502,119.4596,2183.43,120.0,875.3,715.2053,418795.616,110.7149,305720799.68
120.0,1953,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,702.0372,99.9426,1020.3,2501.6928,1248925.9781,0.0,911715963.9944
120.0,1953,90.0,235.1892,10月,低于防破坏线-保证出力,702.0372,99.9426,2183.43,120.0,2286.4,809.7512,418795.616,0.0,305720799.68
120.0,1953,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2395.0,2395.0,1362977.9388,0.0,994973895.3457
120.0,1953,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1031.2356,105.7859,1072.0,2224.1944,1150136.303,0.0,839599501.1844
120.0,1954,90.0,235.1892,4月,辅助线2区,1031.2356,105.7859,1640.2526,114.056,3461.7,2848.3862,1385343.808,0.0,1011300979.84
120.0,1954,90.0,235.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,5833.7,4463.2894,2351892.0,827.2332,1716881160.0
120.0,1954,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,4251.6231,2351892.0,2709.3769,1716881160.0
120.0,1954,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,4251.6231,2351892.0,5110.0769,1716881160.0
120.0,1954,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,712.3525,418795.616,4654.3475,305720799.68
120.0,1954,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,868.0,884.4599,517023.9849,0.0,377427508.9563
120.0,1954,90.0,235.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1985.911,117.8386,546.3,724.7288,418795.616,0.0,305720799.68
120.0,1954,90.0,235.1892,11月,低于防破坏线-保证出力,1985.911,117.8386,1640.2526,114.056,407.7,758.0536,418795.616,0.0,305720799.68
120.0,1954,90.0,235.1892,12月,低于防破坏线-保证出力,1640.2526,114.056,1261.6745,109.8599,423.7,808.6501,418795.616,0.0,305720799.68
120.0,1954,90.0,235.1892,1月,低于防破坏线-保证出力,1261.6745,109.8599,767.8769,101.13,407.7,907.9713,418795.616,0.0,305720799.68
120.0,1954,90.0,235.1892,2月,低于防破坏线-保证出力,767.8769,101.13,553.8979,95.52,596.4,810.379,328502.2791,0.0,239806663.7528
120.0,1954,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,619.7376,97.4856,1160.3,1093.4725,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,4月,低于防破坏线-保证出力,619.7376,97.4856,1195.8348,108.6959,1511.0,941.759,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,5月,辅助线3区,1195.8348,108.6959,2183.43,120.0,5308.7,3666.9131,1868617.904,654.1917,1364091069.92
120.0,1955,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,4251.6231,2351892.0,1289.0769,1716881160.0
120.0,1955,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1677.0,3306.5321,1604755.6522,0.0,1171471626.0923
120.0,1955,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1640.2526,114.056,1975.3,881.7035,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,9月,低于防破坏线-保证出力,1640.2526,114.056,1771.932,115.497,901.3,772.1575,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,10月,低于防破坏线-保证出力,1771.932,115.497,1426.2737,111.7145,439.0,786.9445,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,11月,低于防破坏线-保证出力,1426.2737,111.7145,1837.7717,116.2175,1190.0,782.4431,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,12月,低于防破坏线-保证出力,1837.7717,116.2175,1508.5733,112.6151,452.0,776.1297,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,1月,低于防破坏线-保证出力,1508.5733,112.6151,1195.8348,108.6959,511.0,823.0234,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,2月,低于防破坏线-保证出力,1195.8348,108.6959,916.0162,103.749,609.4,895.6437,418795.616,0.0,305720799.68
120.0,1955,90.0,235.1892,3月,低于防破坏线-保证出力,916.0162,103.749,883.0963,103.167,915.3,942.3744,418795.616,0.0,305720799.68
120.0,1956,90.0,235.1892,4月,辅助线1区,883.0963,103.167,1393.3538,111.3542,2433.0,1925.0339,902069.712,0.0,658510889.76
120.0,1956,90.0,235.1892,5月,辅助线3区,1393.3538,111.3542,2183.43,120.0,6085.0,3600.1235,1868617.904,1694.8004,1364091069.92
120.0,1956,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2780.7,4410.2321,2102594.0615,0.0,1534893664.8879
120.0,1956,90.0,235.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,922.7,922.7,347627.296,0.0,253767926.0632
120.0,1956,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,883.0963,103.167,1335.0,1007.1917,418795.616,0.0,305720799.68
120.0,1956,90.0,235.1892,9月,低于防破坏线-保证出力,883.0963,103.167,553.8979,95.52,588.3,917.4984,382672.6399,0.0,279351027.1315
120.0,1956,90.0,235.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,387.0,387.0,149425.9592,0.0,109080950.2385
120.0,1956,90.0,235.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,441.3,441.3,169869.6656,0.0,124004855.8712
120.0,1956,90.0,235.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,330.3,330.3,127989.0895,0.0,93432035.3175
120.0,1956,90.0,235.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,440.0,440.0,169381.7231,0.0,123648657.8462
120.0,1956,90.0,235.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,869.0,869.0,328006.0554,0.0,239444420.4308
120.0,1956,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,858.9,858.9,324307.2279,0.0,236744276.4007
120.0,1957,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1920.0713,117.1181,2213.7,843.9606,418795.616,0.0,305720799.68
120.0,1957,90.0,235.1892,5月,汛限线附近-满发,1920.0713,117.1181,800.7967,101.712,3863.0,4981.2416,2351892.0,0.0,1716881160.0
120.0,1957,90.0,235.1892,6月,辅助线1区,800.7967,101.712,1640.2526,114.056,2716.3,1871.1007,902069.712,0.0,658510889.76
120.0,1957,90.0,235.1892,7月,辅助线2区,1640.2526,114.056,553.8979,95.52,1082.3,2168.6547,998203.6319,0.0,728688651.2908
120.0,1957,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3519.7,820.5561,418795.616,1069.6118,305720799.68
120.0,1957,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,2018.8308,118.1988,473.3,637.8992,370948.3405,0.0,270792288.5925
120.0,1957,90.0,235.1892,10月,低于防破坏线-保证出力,2018.8308,118.1988,1755.4721,115.3169,484.0,748.2576,418795.616,0.0,305720799.68
120.0,1957,90.0,235.1892,11月,低于防破坏线-保证出力,1755.4721,115.3169,1689.6324,114.5964,703.0,769.8258,418795.616,0.0,305720799.68
120.0,1957,90.0,235.1892,12月,低于防破坏线-保证出力,1689.6324,114.5964,2183.43,120.0,1238.2,741.9716,418795.616,2.4308,305720799.68
120.0,1957,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1075.6,2705.1321,1326875.7919,0.0,968619328.0779
120.0,1958,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1146.455,107.8229,1550.7,960.1922,418795.616,0.0,305720799.68
120.0,1958,90.0,235.1892,5月,辅助线3区,1146.455,107.8229,2183.43,120.0,5788.3,3684.0112,1868617.904,1067.3138,1364091069.92
120.0,1958,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2195.7,3825.2321,1832665.3541,0.0,1337845708.5178
120.0,1958,90.0,235.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3980.3,820.5561,418795.616,1530.2118,305720799.68
120.0,1958,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,712.3525,418795.616,2439.3475,305720799.68
120.0,1958,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1047.6955,106.0769,1681.0,2816.7345,1443461.7618,0.0,1053727086.1384
120.0,1958,90.0,235.1892,10月,低于防破坏线-保证出力,1047.6955,106.0769,2183.43,120.0,1929.0,784.4689,418795.616,8.7966,305720799.68
120.0,1958,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,718.4971,100.257,2197.3,3662.2329,1785000.758,0.0,1303050553.348
120.0,1959,90.0,235.1892,4月,低于防破坏线-保证出力,718.4971,100.257,2101.1304,119.0994,2202.3,813.8845,418795.616,0.0,305720799.68
120.0,1959,90.0,235.1892,5月,汛限线附近-满发,2101.1304,119.0994,2002.3709,118.0187,4255.0,4349.4239,2351892.0,0.0,1716881160.0
120.0,1959,90.0,235.1892,6月,汛限线附近-满发,2002.3709,118.0187,2183.43,120.0,4533.0,4319.5011,2351892.0,32.4398,1716881160.0
120.0,1959,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1940.7,3570.2321,1714145.302,0.0,1251326070.4363
120.0,1959,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,667.0,667.0,253857.532,0.0,185315998.36
120.0,1959,90.0,235.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,449.7,449.7,173020.749,0.0,126305146.7419
120.0,1959,90.0,235.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,425.3,425.3,163859.0933,0.0,119617138.0865
120.0,1959,90.0,235.1892,11月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,846.6,846.6,319799.1124,0.0,233453352.0295
120.0,1959,90.0,235.1892,12月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,811.7,811.7,306986.2512,0.0,224099963.3816
120.0,1959,90.0,235.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,593.3,593.3,226550.9524,0.0,165382195.2301
120.0,1959,90.0,235.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,634.1,634.1,241690.5757,0.0,176434120.2829
120.0,1959,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1080.6154,106.6589,1501.0,970.5311,418795.616,0.0,305720799.68
120.0,1960,90.0,235.1892,4月,辅助线2区,1080.6154,106.6589,553.8979,95.52,1565.3,2092.0174,876475.4841,0.0,639827103.3702
120.0,1960,90.0,235.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3027.3,820.5561,418795.616,577.2118,305720799.68
120.0,1960,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,3157.0,4786.5321,2269782.7363,0.0,1656941397.4986
120.0,1960,90.0,235.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3595.0,820.5561,418795.616,1144.9118,305720799.68
120.0,1960,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,712.3525,418795.616,112.3475,305720799.68
120.0,1960,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,2166.9701,119.8199,402.1,418.5599,248097.3052,0.0,181111032.8023
120.0,1960,90.0,235.1892,10月,低于防破坏线-保证出力,2166.9701,119.8199,1771.932,115.497,347.0,737.6036,418795.616,0.0,305720799.68
120.0,1960,90.0,235.1892,11月,低于防破坏线-保证出力,1771.932,115.497,1590.8729,113.5157,594.3,775.3487,418795.616,0.0,305720799.68
120.0,1960,90.0,235.1892,12月,低于防破坏线-保证出力,1590.8729,113.5157,1212.2947,108.9869,432.3,815.9407,418795.616,0.0,305720799.68
120.0,1960,90.0,235.1892,1月,低于防破坏线-保证出力,1212.2947,108.9869,669.1174,98.9598,381.7,930.9906,418795.616,0.0,305720799.68
120.0,1960,90.0,235.1892,2月,低于防破坏线-保证出力,669.1174,98.9598,553.8979,95.52,634.2,749.4194,295131.8724,0.0,215446266.8433
120.0,1960,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,1854.2316,116.3976,2153.3,853.1581,418795.616,0.0,305720799.68
120.0,1961,90.0,235.1892,4月,汛限线附近-满发,1854.2316,116.3976,1261.6745,109.8599,4192.3,4778.957,2351892.0,0.0,1716881160.0
120.0,1961,90.0,235.1892,5月,辅助线3区,1261.6745,109.8599,553.8979,95.52,2079.0,2786.7766,1187668.0108,0.0,866997647.9122
120.0,1961,90.0,235.1892,6月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2612.0,820.5561,418795.616,161.9118,305720799.68
120.0,1961,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,643.7,2273.2321,1123975.6778,0.0,820502244.7989
120.0,1961,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1022.3,1022.3,383820.0972,0.0,280188670.9616
120.0,1961,90.0,235.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,536.3,536.3,205327.6117,0.0,149889156.5635
120.0,1961,90.0,235.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,997.4,997.4,374796.2204,0.0,273601240.8695
120.0,1961,90.0,235.1892,11月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2668.3,820.5561,418795.616,218.2118,305720799.68
120.0,1961,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1198.7,2828.2321,1384121.1474,0.0,1010408437.6005
120.0,1962,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,1837.7717,116.2175,2132.7,856.3494,418795.616,0.0,305720799.68
120.0,1962,90.0,235.1892,5月,汛限线附近-满发,1837.7717,116.2175,2183.43,120.0,4852.0,4383.1815,2351892.0,123.1602,1716881160.0
120.0,1962,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,4251.6231,2351892.0,524.3769,1716881160.0
120.0,1962,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2869.0,4498.5321,2142093.5543,0.0,1563728294.6492
120.0,1962,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1343.9741,110.8139,1711.7,928.4866,418795.616,0.0,305720799.68
120.0,1962,90.0,235.1892,9月,低于防破坏线-保证出力,1343.9741,110.8139,1442.7336,111.8946,912.7,817.0365,418795.616,0.0,305720799.68
120.0,1962,90.0,235.1892,10月,低于防破坏线-保证出力,1442.7336,111.8946,1804.8518,115.8572,1149.7,782.9967,418795.616,0.0,305720799.68
120.0,1962,90.0,235.1892,11月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1439.3,734.8374,418795.616,325.8844,305720799.68
120.0,1962,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,734.957,100.548,592.9,2041.373,1030995.1552,0.0,752626463.2652
120.0,1963,90.0,235.1892,4月,低于防破坏线-保证出力,734.957,100.548,2018.8308,118.1988,2097.7,819.7523,418795.616,0.0,305720799.68
120.0,1963,90.0,235.1892,5月,汛限线附近-满发,2018.8308,118.1988,1492.1134,112.435,4071.7,4598.1825,2351892.0,0.0,1716881160.0
120.0,1963,90.0,235.1892,6月,辅助线3区,1492.1134,112.435,553.8979,95.52,790.7,1728.9154,784006.3507,0.0,572324635.9763
120.0,1963,90.0,235.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2931.0,820.5561,418795.616,480.9118,305720799.68
120.0,1963,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,712.3525,418795.616,895.6475,305720799.68
120.0,1963,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1837.7717,116.2175,316.3,661.9583,379094.2524,0.0,276738804.2647
120.0,1963,90.0,235.1892,10月,低于防破坏线-保证出力,1837.7717,116.2175,2183.43,120.0,1083.5,732.8248,418795.616,5.0169,305720799.68
120.0,1963,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1212.0,1212.0,704406.2108,0.0,514216533.8919
120.0,1963,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,2725.0,3152.9579,1710531.9499,0.0,1248688323.3967
120.0,1964,90.0,235.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,5893.3,4415.7554,2351892.0,1049.5867,1716881160.0
120.0,1964,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,1887.1514,116.7578,4065.0,4365.5297,2351892.0,0.0,1716881160.0
120.0,1964,90.0,235.1892,6月,汛限线附近-满发,1887.1514,116.7578,2183.43,120.0,5291.7,4363.8745,2351892.0,631.547,1716881160.0
120.0,1964,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1989.7,3619.2321,1736960.2146,0.0,1267980956.6512
120.0,1964,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1755.4721,115.3169,2066.0,866.8793,418795.616,0.0,305720799.68
120.0,1964,90.0,235.1892,9月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1231.0,737.8777,418795.616,65.1644,305720799.68
120.0,1964,90.0,235.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1154.0,712.3525,418795.616,441.6475,305720799.68
120.0,1964,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1050.0,2679.5321,1314939.1946,0.0,959905612.0257
120.0,1965,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2631.0,820.5561,418795.616,180.9118,305720799.68
120.0,1965,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4338.3,4251.6231,2351892.0,86.6769,1716881160.0
120.0,1965,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,998.3158,105.2039,3568.0,4747.4316,2351892.0,0.0,1716881160.0
120.0,1965,90.0,235.1892,7月,低于防破坏线-保证出力,998.3158,105.2039,2183.43,120.0,1986.0,787.9457,418795.616,12.9401,305720799.68
120.0,1965,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2153.0,712.3525,418795.616,1440.6475,305720799.68
120.0,1965,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,636.1975,97.977,1214.0,2761.2325,1363561.2309,0.0,995399698.5728
120.0,1965,90.0,235.1892,10月,低于防破坏线-保证出力,636.1975,97.977,2183.43,120.0,2367.0,814.319,418795.616,5.4485,305720799.68
120.0,1965,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1014.7757,105.4949,720.5,1889.1543,981436.768,0.0,716448840.6521
120.0,1966,90.0,235.1892,4月,辅助线1区,1014.7757,105.4949,2183.43,120.0,2902.0,1730.9167,902069.712,2.429,658510889.76
120.0,1966,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2275.7,3905.2321,1869740.6628,0.0,1364910683.8205
120.0,1966,90.0,235.1892,6月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3567.7,820.5561,418795.616,1117.6118,305720799.68
120.0,1966,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,4251.6231,2351892.0,442.6769,1716881160.0
120.0,1966,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2035.2907,118.3789,577.0,720.7211,418795.616,0.0,305720799.68
120.0,1966,90.0,235.1892,9月,低于防破坏线-保证出力,2035.2907,118.3789,1673.1725,114.4163,386.3,752.6876,418795.616,0.0,305720799.68
120.0,1966,90.0,235.1892,10月,低于防破坏线-保证出力,1673.1725,114.4163,1739.0122,115.1368,844.2,771.5219,418795.616,0.0,305720799.68
120.0,1966,90.0,235.1892,11月,低于防破坏线-保证出力,1739.0122,115.1368,1475.6534,112.2548,518.7,785.894,418795.616,0.0,305720799.68
120.0,1966,90.0,235.1892,12月,低于防破坏线-保证出力,1475.6534,112.2548,1080.6154,106.6589,438.3,834.738,418795.616,0.0,305720799.68
120.0,1966,90.0,235.1892,1月,低于防破坏线-保证出力,1080.6154,106.6589,553.8979,95.52,408.7,935.4174,403809.5258,0.0,294780953.8014
120.0,1966,90.0,235.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,791.6,791.6,299603.0265,0.0,218710209.3304
120.0,1966,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,899.5562,103.458,1351.7,1003.3451,418795.616,0.0,305720799.68
120.0,1967,90.0,235.1892,4月,辅助线1区,899.5562,103.458,1179.3749,108.4049,2272.7,1988.3799,902069.712,0.0,658510889.76
120.0,1967,90.0,235.1892,5月,辅助线3区,1179.3749,108.4049,2183.43,120.0,6585.7,3672.5943,1868617.904,1909.0506,1364091069.92
120.0,1967,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,4251.6231,2351892.0,1078.6769,1716881160.0
120.0,1967,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2426.0,4055.5321,1939257.116,0.0,1415657694.6475
120.0,1967,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2843.7,820.5561,418795.616,393.6118,305720799.68
120.0,1967,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1508.5733,112.6151,1849.0,2523.8567,1354155.0177,0.0,988533162.8875
120.0,1967,90.0,235.1892,10月,低于防破坏线-保证出力,1508.5733,112.6151,2183.43,120.0,1427.0,753.5652,418795.616,0.0,305720799.68
120.0,1967,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,2150.5102,119.6398,2362.0,2394.9198,1359267.383,0.0,992265189.5807
