正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1968,90.0,235.1892,4月,汛限线附近-满发,2150.5102,119.6398,1080.6154,106.6589,3659.0,4724.7066,2351892.0,0.0,1716881160.0
120.0,1968,90.0,235.1892,5月,辅助线2区,1080.6154,106.6589,1574.413,113.3356,3349.7,2853.7212,1385343.808,0.0,1011300979.84
120.0,1968,90.0,235.1892,6月,辅助线3区,1574.413,113.3356,2051.7506,118.559,4065.3,3581.7861,1868617.904,0.0,1364091069.92
120.0,1968,90.0,235.1892,7月,汛限线附近-满发,2051.7506,118.559,2035.2907,118.3789,4343.7,4355.7783,2351892.0,0.0,1716881160.0
120.0,1968,90.0,235.1892,8月,低于防破坏线-保证出力,2035.2907,118.3789,2183.43,120.0,2122.7,720.9815,418795.616,1253.5792,305720799.68
120.0,1968,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1920.0713,117.1181,1955.3,2218.6587,1239103.7559,0.0,904545741.8255
120.0,1968,90.0,235.1892,10月,低于防破坏线-保证出力,1920.0713,117.1181,2183.43,120.0,994.7,727.8421,418795.616,3.4992,305720799.68
120.0,1968,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,734.957,100.548,1017.6,2466.073,1235713.3199,0.0,902070723.5202
120.0,1969,90.0,235.1892,4月,低于防破坏线-保证出力,734.957,100.548,1179.3749,108.4049,1371.7,924.3295,418795.616,0.0,305720799.68
120.0,1969,90.0,235.1892,5月,辅助线3区,1179.3749,108.4049,553.8979,95.52,3499.7,4125.177,1683599.4941,0.0,1229027630.6618
120.0,1969,90.0,235.1892,6月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3335.0,820.5561,418795.616,884.9118,305720799.68
120.0,1969,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,7595.0,4251.6231,2351892.0,3343.3769,1716881160.0
120.0,1969,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,712.3525,418795.616,3980.9475,305720799.68
120.0,1969,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1673.0,2100.9579,1159621.1757,0.0,846523458.2733
120.0,1969,90.0,235.1892,10月,低于防破坏线-保证出力,1755.4721,115.3169,2183.43,120.0,1160.1,738.2559,418795.616,0.0,305720799.68
120.0,1969,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,751.417,100.839,1202.0,2634.013,1317881.9874,0.0,962053850.7755
120.0,1970,90.0,235.1892,4月,辅助线1区,751.417,100.839,2051.7506,118.559,3094.0,1797.2129,902069.712,0.0,658510889.76
120.0,1970,90.0,235.1892,5月,汛限线附近-满发,2051.7506,118.559,2183.43,120.0,5846.0,4300.7679,2351892.0,1413.5527,1716881160.0
120.0,1970,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2818.3,4447.8321,2119497.226,0.0,1547232974.9761
120.0,1970,90.0,235.1892,7月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,6659.0,820.5561,418795.616,4208.9118,305720799.68
120.0,1970,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,712.3525,418795.616,369.9475,305720799.68
120.0,1970,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,90.0,235.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2117.5903,119.2795,655.7,715.8295,418795.616,0.0,305720799.68
120.0,1970,90.0,235.1892,11月,优化区-枚举月末库容,2117.5903,119.2795,2183.43,120.0,499.7,433.8603,256025.4143,0.0,186898552.4336
120.0,1970,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,553.8979,95.52,1059.0,2688.5321,1319137.0055,0.0,962970014.0242
120.0,1971,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2573.0,820.5561,418795.616,122.9118,305720799.68
120.0,1971,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,1936.5312,117.2982,4101.3,4342.5743,2351892.0,0.0,1716881160.0
120.0,1971,90.0,235.1892,6月,汛限线附近-满发,1936.5312,117.2982,2183.43,120.0,5048.0,4344.7425,2351892.0,456.3587,1716881160.0
120.0,1971,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,1554.0,3183.5321,1548388.5775,0.0,1130323661.5616
120.0,1971,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1129.9951,107.5319,1537.0,963.0148,418795.616,0.0,305720799.68
120.0,1971,90.0,235.1892,9月,低于防破坏线-保证出力,1129.9951,107.5319,1245.2146,109.5689,978.7,856.6304,418795.616,0.0,305720799.68
120.0,1971,90.0,235.1892,10月,低于防破坏线-保证出力,1245.2146,109.5689,1129.9951,107.5319,736.0,858.5448,418795.616,0.0,305720799.68
120.0,1971,90.0,235.1892,11月,低于防破坏线-保证出力,1129.9951,107.5319,800.7967,101.712,595.0,921.8374,418795.616,0.0,305720799.68
120.0,1971,90.0,235.1892,12月,低于防破坏线-保证出力,800.7967,101.712,553.8979,95.52,377.7,624.5988,257736.6618,0.0,188147763.1006
120.0,1971,90.0,235.1892,1月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,428.0,428.0,164874.16,0.0,120358136.8
120.0,1971,90.0,235.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,743.2,743.2,281896.2059,0.0,205784230.3216
120.0,1971,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1098.7,1098.7,411406.6092,0.0,300326824.7216
120.0,1972,90.0,235.1892,4月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,3129.3,820.5561,418795.616,679.2118,305720799.68
120.0,1972,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,1409.8138,111.5344,3789.3,4561.1528,2351892.0,0.0,1716881160.0
120.0,1972,90.0,235.1892,6月,辅助线3区,1409.8138,111.5344,553.8979,95.52,2369.0,3224.9158,1398221.1195,0.0,1020701417.2074
120.0,1972,90.0,235.1892,7月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,756.3,756.3,286696.6158,0.0,209288529.5121
120.0,1972,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,322.7,322.7,125115.531,0.0,91334337.6575
120.0,1972,90.0,235.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,1048.0,1048.0,393116.8923,0.0,286975331.3846
120.0,1972,90.0,235.1892,10月,低于防破坏线-保证出力,553.8979,95.52,2183.43,120.0,2658.7,820.5561,418795.616,208.6118,305720799.68
120.0,1972,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1689.6324,114.5964,1314.7,1808.4976,997808.1335,0.0,728399937.452
120.0,1973,90.0,235.1892,4月,辅助线3区,1689.6324,114.5964,1673.1725,114.4163,3661.3,3669.8682,1868617.904,0.0,1364091069.92
120.0,1973,90.0,235.1892,5月,汛限线附近-满发,1673.1725,114.4163,1804.8518,115.8572,4740.3,4616.5787,2351892.0,0.0,1716881160.0
120.0,1973,90.0,235.1892,6月,汛限线附近-满发,1804.8518,115.8572,2183.43,120.0,5825.3,4396.1512,2351892.0,1050.5706,1716881160.0
120.0,1973,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,2332.7,3962.2321,1896125.5105,0.0,1384171622.6647
120.0,1973,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,1739.0122,115.1368,2059.0,868.0023,418795.616,0.0,305720799.68
120.0,1973,90.0,235.1892,9月,低于防破坏线-保证出力,1739.0122,115.1368,2183.43,120.0,3252.3,738.8968,418795.616,2068.9853,305720799.68
120.0,1973,90.0,235.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,819.7,712.3525,418795.616,107.3475,305720799.68
120.0,1973,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,570.3578,96.0114,488.0,2101.0722,1043877.6587,0.0,762030690.8569
120.0,1974,90.0,235.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2166.9701,119.8199,2423.7,820.0163,418795.616,0.0,305720799.68
120.0,1974,90.0,235.1892,5月,汛限线附近-满发,2166.9701,119.8199,833.7166,102.294,3503.0,4840.3988,2351892.0,0.0,1716881160.0
120.0,1974,90.0,235.1892,6月,辅助线1区,833.7166,102.294,2183.43,120.0,3349.7,1760.3927,902069.712,239.5939,658510889.76
120.0,1974,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5591.0,4251.6231,2351892.0,1339.3769,1716881160.0
120.0,1974,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,712.3525,418795.616,674.3475,305720799.68
120.0,1974,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1804.8518,115.8572,501.3,879.8782,499580.1339,0.0,364693497.7591
120.0,1974,90.0,235.1892,10月,低于防破坏线-保证出力,1804.8518,115.8572,2183.43,120.0,1105.7,735.3417,418795.616,0.0,305720799.68
120.0,1974,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1014.7757,105.4949,661.7,1830.3543,952005.1346,0.0,694963748.2549
120.0,1975,90.0,235.1892,4月,辅助线1区,1014.7757,105.4949,1640.2526,114.056,2453.3,1821.4528,902069.712,0.0,658510889.76
120.0,1975,90.0,235.1892,5月,汛限线附近-满发,1640.2526,114.056,2183.43,120.0,7544.7,4463.2894,2351892.0,2538.2332,1716881160.0
120.0,1975,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,1985.911,117.8386,4125.0,4327.804,2351892.0,0.0,1716881160.0
120.0,1975,90.0,235.1892,7月,汛限线附近-满发,1985.911,117.8386,553.8979,95.52,1237.0,2669.013,1285513.1161,0.0,938424574.7717
120.0,1975,90.0,235.1892,8月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,827.3,827.3,312717.4272,0.0,228283721.8616
120.0,1975,90.0,235.1892,9月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,640.7,640.7,244134.3142,0.0,178218049.3441
120.0,1975,90.0,235.1892,10月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,626.7,626.7,238948.8654,0.0,174432671.7201
120.0,1975,90.0,235.1892,11月,低于防破坏线-保证出力,553.8979,95.52,1245.2146,109.5689,1633.0,943.6577,418795.616,0.0,305720799.68
120.0,1975,90.0,235.1892,12月,低于防破坏线-保证出力,1245.2146,109.5689,1014.7757,105.4949,640.7,873.7783,418795.616,0.0,305720799.68
120.0,1975,90.0,235.1892,1月,低于防破坏线-保证出力,1014.7757,105.4949,553.8979,95.52,394.3,855.1778,365837.7453,0.0,267061554.0838
120.0,1975,90.0,235.1892,2月,低于防破坏线-保证出力,553.8979,95.52,553.8979,95.52,638.3,638.3,243245.8534,0.0,177569472.9601
120.0,1975,90.0,235.1892,3月,低于防破坏线-保证出力,553.8979,95.52,570.3578,96.0114,1125.3,1115.3008,418795.616,0.0,305720799.68
120.0,1976,90.0,235.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2166.9701,119.8199,2422.7,820.0989,418795.616,0.0,305720799.68
120.0,1976,90.0,235.1892,5月,汛限线附近-满发,2166.9701,119.8199,2183.43,120.0,4362.3,4257.7027,2351892.0,88.1374,1716881160.0
120.0,1976,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,4251.6231,2351892.0,890.0769,1716881160.0
120.0,1976,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,1887.1514,116.7578,4063.3,4366.6149,2351892.0,0.0,1716881160.0
120.0,1976,90.0,235.1892,8月,低于防破坏线-保证出力,1887.1514,116.7578,2134.0502,119.4596,978.7,732.8912,418795.616,0.0,305720799.68
120.0,1976,90.0,235.1892,9月,低于防破坏线-保证出力,2134.0502,119.4596,2183.43,120.0,805.7,715.2053,418795.616,41.1149,305720799.68
120.0,1976,90.0,235.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1209.0,712.3525,418795.616,496.6475,305720799.68
120.0,1976,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1755.4721,115.3169,1218.0,1645.9579,915942.805,0.0,668638247.6148
120.0,1977,90.0,235.1892,4月,汛限线附近-满发,1755.4721,115.3169,2183.43,120.0,4916.0,4415.7554,2351892.0,72.2867,1716881160.0
120.0,1977,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,4251.6231,2351892.0,1190.3769,1716881160.0
120.0,1977,90.0,235.1892,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,4251.6231,2351892.0,2455.3769,1716881160.0
120.0,1977,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,4251.6231,2351892.0,24.3769,1716881160.0
120.0,1977,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,712.3525,418795.616,1495.6475,305720799.68
120.0,1977,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1541.4931,112.9753,968.0,1609.9369,880477.4361,0.0,642748528.3827
120.0,1977,90.0,235.1892,10月,低于防破坏线-保证出力,1541.4931,112.9753,2183.43,120.0,1389.0,751.6495,418795.616,0.0,305720799.68
120.0,1977,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,685.5773,99.4512,613.7,2111.5527,1060190.6299,0.0,773939159.8587
120.0,1978,90.0,235.1892,4月,低于防破坏线-保证出力,685.5773,99.4512,751.417,100.839,1068.3,1007.9658,418795.616,0.0,305720799.68
120.0,1978,90.0,235.1892,5月,辅助线1区,751.417,100.839,2051.7506,118.559,3092.0,1797.6312,902069.712,0.0,658510889.76
120.0,1978,90.0,235.1892,6月,汛限线附近-满发,2051.7506,118.559,1014.7757,105.4949,3773.0,4801.9264,2351892.0,0.0,1716881160.0
120.0,1978,90.0,235.1892,7月,低于防破坏线-保证出力,1014.7757,105.4949,1261.6745,109.8599,1125.0,869.975,418795.616,0.0,305720799.68
120.0,1978,90.0,235.1892,8月,低于防破坏线-保证出力,1261.6745,109.8599,1311.0542,110.4536,889.7,832.7298,418795.616,0.0,305720799.68
120.0,1978,90.0,235.1892,9月,低于防破坏线-保证出力,1311.0542,110.4536,1343.9741,110.8139,856.7,827.1533,418795.616,0.0,305720799.68
120.0,1978,90.0,235.1892,10月,低于防破坏线-保证出力,1343.9741,110.8139,1228.7546,109.2779,720.3,833.1402,418795.616,0.0,305720799.68
120.0,1978,90.0,235.1892,11月,低于防破坏线-保证出力,1228.7546,109.2779,2183.43,120.0,1757.7,771.9854,418795.616,31.0392,305720799.68
120.0,1978,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,765.0,765.0,449062.65,0.0,327815734.5
120.0,1978,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,536.7,536.7,317152.6127,0.0,231521407.2373
120.0,1978,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,813.0,813.0,476633.1323,0.0,347942186.5846
120.0,1978,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,724.0,724.0,425499.868,0.0,310614903.64
120.0,1979,90.0,235.1892,4月,汛限线附近-满发,2183.43,120.0,553.8979,95.52,858.3,2487.8321,1225177.9163,0.0,894379878.873
120.0,1979,90.0,235.1892,5月,低于防破坏线-保证出力,553.8979,95.52,2068.2106,118.7392,2344.0,829.434,418795.616,0.0,305720799.68
120.0,1979,90.0,235.1892,6月,汛限线附近-满发,2068.2106,118.7392,2183.43,120.0,6522.0,4294.5608,2351892.0,2112.2198,1716881160.0
120.0,1979,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,1343.9741,110.8139,3755.0,4588.1806,2351892.0,0.0,1716881160.0
120.0,1979,90.0,235.1892,8月,低于防破坏线-保证出力,1343.9741,110.8139,2183.43,120.0,2051.3,764.2511,418795.616,447.593,305720799.68
120.0,1979,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,90.0,235.1892,10月,低于防破坏线-保证出力,2183.43,120.0,2051.7506,118.559,592.3,719.7644,418795.616,0.0,305720799.68
120.0,1979,90.0,235.1892,11月,低于防破坏线-保证出力,2051.7506,118.559,1739.0122,115.1368,427.3,747.6372,418795.616,0.0,305720799.68
120.0,1979,90.0,235.1892,12月,低于防破坏线-保证出力,1739.0122,115.1368,1327.5142,110.6338,385.3,796.1271,418795.616,0.0,305720799.68
120.0,1979,90.0,235.1892,1月,低于防破坏线-保证出力,1327.5142,110.6338,899.5562,103.458,444.3,879.0061,418795.616,0.0,305720799.68
120.0,1979,90.0,235.1892,2月,低于防破坏线-保证出力,899.5562,103.458,586.8178,96.5028,681.3,998.5796,418795.616,0.0,305720799.68
120.0,1979,90.0,235.1892,3月,低于防破坏线-保证出力,586.8178,96.5028,570.3578,96.0114,1086.7,1098.1883,418795.616,0.0,305720799.68
120.0,1980,90.0,235.1892,4月,低于防破坏线-保证出力,570.3578,96.0114,2183.43,120.0,2762.7,819.3009,418795.616,330.327,305720799.68
120.0,1980,90.0,235.1892,5月,汛限线附近-满发,2183.43,120.0,883.0963,103.167,3507.0,4804.455,2351892.0,0.0,1716881160.0
120.0,1980,90.0,235.1892,6月,辅助线1区,883.0963,103.167,2183.43,120.0,4527.7,1752.2511,902069.712,1475.1153,658510889.76
120.0,1980,90.0,235.1892,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,4251.6231,2351892.0,310.0769,1716881160.0
120.0,1980,90.0,235.1892,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,712.3525,418795.616,4999.3475,305720799.68
120.0,1980,90.0,235.1892,9月,优化区-枚举月末库容,2183.43,120.0,1311.0542,110.4536,988.3,1860.6758,992829.7261,0.0,724765700.0833
120.0,1980,90.0,235.1892,10月,低于防破坏线-保证出力,1311.0542,110.4536,2183.43,120.0,1641.3,766.4447,418795.616,2.4796,305720799.68
120.0,1980,90.0,235.1892,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,90.0,235.1892,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,90.0,235.1892,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,90.0,235.1892,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,90.0,235.1892,3月,优化区-枚举月末库容,2183.43,120.0,1623.7927,113.8759,1009.7,1569.3373,864940.6172,0.0,631406650.5579
120.0,1981,90.0,235.1892,4月,辅助线3区,1623.7927,113.8759,981.8558,104.9129,3309.3,3957.7596,1868617.904,0.0,1364091069.92
120.0,1981,90.0,235.1892,5月,辅助线2区,981.8558,104.9129,1195.8348,108.6959,3288.0,3069.8002,1385343.808,0.0,1011300979.84
120.0,1981,90.0,235.1892,6月,辅助线2区,1195.8348,108.6959,1064.1554,106.3679,2898.0,3026.2489,1385343.808,0.0,1011300979.84
120.0,1981,90.0,235.1892,7月,低于防破坏线-保证出力,1064.1554,106.3679,1475.6534,112.2548,1241.7,836.74,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,8月,低于防破坏线-保证出力,1475.6534,112.2548,1278.1344,110.0934,622.0,819.2829,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,9月,低于防破坏线-保证出力,1278.1344,110.0934,932.4761,104.04,537.0,880.0107,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,10月,低于防破坏线-保证出力,932.4761,104.04,685.5773,99.4512,729.7,973.5243,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,11月,低于防破坏线-保证出力,685.5773,99.4512,1294.5943,110.2735,1530.3,913.306,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,12月,低于防破坏线-保证出力,1294.5943,110.2735,1064.1554,106.3679,636.0,858.7391,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,1月,低于防破坏线-保证出力,1064.1554,106.3679,553.8979,95.52,449.0,959.2575,412615.6285,0.0,301209408.8089
120.0,1981,90.0,235.1892,2月,低于防破坏线-保证出力,553.8979,95.52,1294.5943,110.2735,1670.3,936.3921,418795.616,0.0,305720799.68
120.0,1981,90.0,235.1892,3月,优化区-枚举月末库容,1294.5943,110.2735,553.8979,95.52,1310.3,2050.9964,893058.8311,0.0,651932946.7315
