正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1951,15.0,156.6928,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,2769.8763,1566928.0,1139.1237,1143857440.0
120.0,1951,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2995.0,2769.8763,1566928.0,225.1237,1143857440.0
120.0,1951,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,1047.2286,106.0687,1931.3,3072.098,1566928.0,0.0,1143857440.0
120.0,1951,15.0,156.6928,7月,低于防破坏线-保证出力,1047.2286,106.0687,2183.43,120.0,2901.7,762.7089,407444.426,1002.7897,297434430.98
120.0,1951,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,1952.8964,117.4773,480.3,705.4706,407444.426,0.0,297434430.98
120.0,1951,15.0,156.6928,9月,低于防破坏线-保证出力,1952.8964,117.4773,1854.0963,116.3961,619.5,725.9174,407444.426,0.0,297434430.98
120.0,1951,15.0,156.6928,10月,低于防破坏线-保证出力,1854.0963,116.3961,2183.43,120.0,1331.0,711.5667,407444.426,290.0995,297434430.98
120.0,1951,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2568.6,2568.6,1457740.3429,0.0,1064150450.3279
120.0,1952,15.0,156.6928,4月,汛限线附近-满发,2183.43,120.0,1146.0287,107.8154,2001.0,3043.307,1566928.0,0.0,1143857440.0
120.0,1952,15.0,156.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,5399.3,2454.4217,1277057.1065,1907.4771,932251687.745
120.0,1952,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,2769.8763,1566928.0,1011.4237,1143857440.0
120.0,1952,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,2769.8763,1566928.0,907.1237,1143857440.0
120.0,1952,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,692.65,407444.426,3685.65,297434430.98
120.0,1952,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,2768.3,2784.7667,1566928.0,0.0,1143857440.0
120.0,1952,15.0,156.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,2183.43,120.0,2659.7,693.5715,407444.426,1949.6618,297434430.98
120.0,1952,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,1936.4297,117.2971,833.0,1080.0003,616988.721,0.0,450401766.3486
120.0,1952,15.0,156.6928,3月,优化区-枚举月末库容,1936.4297,117.2971,2101.0966,119.099,3003.7,2839.0331,1560820.1025,0.0,1139398674.8333
120.0,1953,15.0,156.6928,4月,汛限线附近-满发,2101.0966,119.099,1656.496,114.2338,2478.0,2923.3742,1566928.0,0.0,1143857440.0
120.0,1953,15.0,156.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,3517.3,2901.4427,1566928.0,88.9233,1143857440.0
120.0,1953,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2864.3,2769.8763,1566928.0,94.4237,1143857440.0
120.0,1953,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,652.0281,98.4496,1665.0,3190.1922,1566928.0,0.0,1143857440.0
120.0,1953,15.0,156.6928,8月,低于防破坏线-保证出力,652.0281,98.4496,553.228,95.5,875.3,974.1001,378383.1157,0.0,276219674.4549
120.0,1953,15.0,156.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1020.3,1020.3,382922.4357,0.0,279533378.0947
120.0,1953,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,2035.2298,118.3783,2286.4,809.4369,407444.426,0.0,297434430.98
120.0,1953,15.0,156.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,2183.43,120.0,2395.0,701.0339,407444.426,1545.7659,297434430.98
120.0,1953,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1072.0,1516.6005,844817.7504,0.0,616716957.8009
120.0,1954,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3461.7,2880.0527,1566928.0,137.0468,1143857440.0
120.0,1954,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5833.7,2769.8763,1566928.0,3063.8237,1143857440.0
120.0,1954,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,2769.8763,1566928.0,4191.1237,1143857440.0
120.0,1954,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,2769.8763,1566928.0,6591.8237,1143857440.0
120.0,1954,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,692.65,407444.426,4674.05,297434430.98
120.0,1954,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,868.0,868.0,508253.3938,0.0,371024977.5077
120.0,1954,15.0,156.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2035.2298,118.3783,546.3,701.4311,407444.426,0.0,297434430.98
120.0,1954,15.0,156.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,1705.8961,114.7744,407.7,729.0205,407444.426,0.0,297434430.98
120.0,1954,15.0,156.6928,12月,低于防破坏线-保证出力,1705.8961,114.7744,1360.0957,110.9903,423.7,774.4324,407444.426,0.0,297434430.98
120.0,1954,15.0,156.6928,1月,低于防破坏线-保证出力,1360.0957,110.9903,915.4951,103.7397,407.7,846.2348,407444.426,0.0,297434430.98
120.0,1954,15.0,156.6928,2月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,596.4,958.6671,401612.7334,0.0,293177295.4132
120.0,1954,15.0,156.6928,3月,低于防破坏线-保证出力,553.228,95.5,668.4948,98.9412,1160.3,1046.2412,407444.426,0.0,297434430.98
120.0,1955,15.0,156.6928,4月,低于防破坏线-保证出力,668.4948,98.9412,1294.2289,110.2695,1511.0,892.8619,407444.426,0.0,297434430.98
120.0,1955,15.0,156.6928,5月,辅助线3区,1294.2289,110.2695,2183.43,120.0,5308.7,2420.9433,1277057.1065,1998.5556,932251687.745
120.0,1955,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5540.7,2769.8763,1566928.0,2770.8237,1143857440.0
120.0,1955,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,668.4948,98.9412,1677.0,3184.5678,1566928.0,0.0,1143857440.0
120.0,1955,15.0,156.6928,8月,低于防破坏线-保证出力,668.4948,98.9412,1821.1629,116.0357,1975.3,818.5256,407444.426,0.0,297434430.98
120.0,1955,15.0,156.6928,9月,低于防破坏线-保证出力,1821.1629,116.0357,2002.2964,118.0179,901.3,724.7182,407444.426,0.0,297434430.98
120.0,1955,15.0,156.6928,10月,低于防破坏线-保证出力,2002.2964,118.0179,1705.8961,114.7744,439.0,731.3147,407444.426,0.0,297434430.98
120.0,1955,15.0,156.6928,11月,低于防破坏线-保证出力,1705.8961,114.7744,2166.9633,119.8198,1190.0,720.9417,407444.426,0.0,297434430.98
120.0,1955,15.0,156.6928,12月,优化区-枚举月末库容,2166.9633,119.8198,2183.43,120.0,452.0,435.5333,257996.8631,0.0,188337710.031
120.0,1955,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,511.0,511.0,302251.9141,0.0,220643897.2949
120.0,1955,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,609.4,609.4,359335.8789,0.0,262315191.5824
120.0,1955,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2134.0299,119.4594,915.3,964.7001,561439.3916,0.0,409850755.8733
120.0,1956,15.0,156.6928,4月,汛限线附近-满发,2134.0299,119.4594,1656.496,114.2338,2433.0,2915.8405,1566928.0,0.0,1143857440.0
120.0,1956,15.0,156.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,6085.0,2901.4427,1566928.0,2656.6233,1143857440.0
120.0,1956,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2780.7,2769.8763,1566928.0,10.8237,1143857440.0
120.0,1956,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,922.7,2552.902,1255641.1135,0.0,916618012.8661
120.0,1956,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,915.4951,103.7397,1335.0,973.0875,407444.426,0.0,297434430.98
120.0,1956,15.0,156.6928,9月,低于防破坏线-保证出力,915.4951,103.7397,553.228,95.5,588.3,950.5671,398320.1016,0.0,290773674.1868
120.0,1956,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,387.0,387.0,149360.1692,0.0,109032923.5385
120.0,1956,15.0,156.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,441.3,441.3,169794.6446,0.0,123950090.5412
120.0,1956,15.0,156.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,330.3,330.3,127932.9385,0.0,93391045.0875
120.0,1956,15.0,156.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,440.0,440.0,169306.9231,0.0,123594053.8462
120.0,1956,15.0,156.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,869.0,869.0,327858.3254,0.0,239336577.5308
120.0,1956,15.0,156.6928,3月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,858.9,858.9,324161.2149,0.0,236637686.9107
120.0,1957,15.0,156.6928,4月,低于防破坏线-保证出力,553.228,95.5,1952.8964,117.4773,2213.7,817.3907,407444.426,0.0,297434430.98
120.0,1957,15.0,156.6928,5月,汛限线附近-满发,1952.8964,117.4773,2183.43,120.0,3863.0,2825.9524,1566928.0,806.514,1143857440.0
120.0,1957,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2117.5633,119.2792,2716.3,2786.7754,1566928.0,0.0,1143857440.0
120.0,1957,15.0,156.6928,7月,汛限线附近-满发,2117.5633,119.2792,553.228,95.5,1082.3,2646.6353,1291392.9789,0.0,942716874.6238
120.0,1957,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3519.7,797.901,407444.426,1091.597,297434430.98
120.0,1957,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,473.3,473.3,280341.5973,0.0,204649366.0065
120.0,1957,15.0,156.6928,10月,低于防破坏线-保证出力,2183.43,120.0,1969.3631,117.6575,484.0,705.2428,407444.426,0.0,297434430.98
120.0,1957,15.0,156.6928,11月,低于防破坏线-保证出力,1969.3631,117.6575,1952.8964,117.4773,703.0,718.3736,407444.426,0.0,297434430.98
120.0,1957,15.0,156.6928,12月,优化区-枚举月末库容,1952.8964,117.4773,2183.43,120.0,1238.2,1007.6664,577390.2412,0.0,421494876.0406
120.0,1957,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,719.0,719.0,422622.448,0.0,308514387.04
120.0,1957,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,840.8,840.8,492625.6255,0.0,359616706.5982
120.0,1957,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,553.228,95.5,1075.6,2705.802,1327103.6957,0.0,968785697.8529
120.0,1958,15.0,156.6928,4月,低于防破坏线-保证出力,553.228,95.5,1178.9621,108.3976,1550.7,928.4141,407444.426,0.0,297434430.98
120.0,1958,15.0,156.6928,5月,辅助线3区,1178.9621,108.3976,2183.43,120.0,5788.3,2446.8987,1277057.1065,2336.9334,932251687.745
120.0,1958,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,1409.4957,111.5309,2195.7,2966.914,1566928.0,0.0,1143857440.0
120.0,1958,15.0,156.6928,7月,辅助线1区,1409.4957,111.5309,2183.43,120.0,3980.3,1280.868,697315.3195,1925.4977,509040183.235
120.0,1958,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,3151.7,692.65,407444.426,2459.05,297434430.98
120.0,1958,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1014.2952,105.4864,1681.0,2850.1348,1455336.5381,0.0,1062395672.7808
120.0,1958,15.0,156.6928,10月,低于防破坏线-保证出力,1014.2952,105.4864,2183.43,120.0,1929.0,765.3313,407444.426,0.0,297434430.98
120.0,1958,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,569.7,569.7,336311.058,0.0,245507072.3181
120.0,1958,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,401.0,401.0,238149.2731,0.0,173848969.3462
120.0,1958,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,436.3,436.3,258777.8644,0.0,188907841.0476
120.0,1958,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1650.5,1650.5,951243.0309,0.0,694407412.5899
120.0,1958,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2035.2298,118.3783,2197.3,2345.5002,1319695.8415,0.0,963377964.3036
120.0,1959,15.0,156.6928,4月,汛限线附近-满发,2035.2298,118.3783,1162.4954,108.1065,2202.3,3082.794,1566928.0,0.0,1143857440.0
120.0,1959,15.0,156.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,4255.0,2450.6542,1277057.1065,783.4112,932251687.745
120.0,1959,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4533.0,2769.8763,1566928.0,1763.1237,1143857440.0
120.0,1959,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,1063.6953,106.3598,1940.7,3068.1677,1566928.0,0.0,1143857440.0
120.0,1959,15.0,156.6928,8月,低于防破坏线-保证出力,1063.6953,106.3598,833.1617,102.2842,667.0,902.5099,407444.426,0.0,297434430.98
120.0,1959,15.0,156.6928,9月,低于防破坏线-保证出力,833.1617,102.2842,553.228,95.5,449.7,729.6337,302710.013,0.0,220978309.4676
120.0,1959,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,425.3,425.3,163786.7923,0.0,119564358.3565
120.0,1959,15.0,156.6928,11月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,846.6,846.6,319655.1904,0.0,233348288.9695
120.0,1959,15.0,156.6928,12月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,811.7,811.7,306848.2622,0.0,223999231.4116
120.0,1959,15.0,156.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,593.3,593.3,226450.0914,0.0,165308566.7001
120.0,1959,15.0,156.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,634.1,634.1,241582.7787,0.0,176355428.4729
120.0,1959,15.0,156.6928,3月,低于防破坏线-保证出力,553.228,95.5,1113.0954,107.2331,1501.0,938.2533,407444.426,0.0,297434430.98
120.0,1960,15.0,156.6928,4月,辅助线2区,1113.0954,107.2331,553.228,95.5,1565.3,2125.1674,894778.0125,0.0,653187949.1348
120.0,1960,15.0,156.6928,5月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,3027.3,797.901,407444.426,599.197,297434430.98
120.0,1960,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3157.0,2769.8763,1566928.0,387.1237,1143857440.0
120.0,1960,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3595.0,2769.8763,1566928.0,825.1237,1143857440.0
120.0,1960,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,824.7,692.65,407444.426,132.05,297434430.98
120.0,1960,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,402.1,418.5667,248101.1227,0.0,181113819.6039
120.0,1960,15.0,156.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,1804.6962,115.8555,347.0,715.872,407444.426,0.0,297434430.98
120.0,1960,15.0,156.6928,11月,低于防破坏线-保证出力,1804.6962,115.8555,1656.496,114.2338,594.3,747.6827,407444.426,0.0,297434430.98
120.0,1960,15.0,156.6928,12月,低于防破坏线-保证出力,1656.496,114.2338,1310.6956,110.4497,432.3,781.3108,407444.426,0.0,297434430.98
120.0,1960,15.0,156.6928,1月,低于防破坏线-保证出力,1310.6956,110.4497,833.1617,102.2842,381.7,866.289,407444.426,0.0,297434430.98
120.0,1960,15.0,156.6928,2月,低于防破坏线-保证出力,833.1617,102.2842,553.228,95.5,634.2,914.1337,376815.329,0.0,275075190.1692
120.0,1960,15.0,156.6928,3月,低于防破坏线-保证出力,553.228,95.5,1887.0296,116.7565,2153.3,826.2008,407444.426,0.0,297434430.98
120.0,1961,15.0,156.6928,4月,汛限线附近-满发,1887.0296,116.7565,2183.43,120.0,4192.3,2842.3709,1566928.0,1053.5287,1143857440.0
120.0,1961,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,1244.8288,109.5621,2079.0,3012.0167,1566928.0,0.0,1143857440.0
120.0,1961,15.0,156.6928,6月,辅助线2区,1244.8288,109.5621,1952.8964,117.4773,2612.0,1900.057,987186.213,0.0,720645935.49
120.0,1961,15.0,156.6928,7月,汛限线附近-满发,1952.8964,117.4773,553.228,95.5,643.7,2043.3684,990851.3803,0.0,723321507.6455
120.0,1961,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1022.3,1022.3,383646.3062,0.0,280061803.5316
120.0,1961,15.0,156.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,536.3,536.3,205236.4407,0.0,149822601.7335
120.0,1961,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,997.4,997.4,374626.6624,0.0,273477463.5295
120.0,1961,15.0,156.6928,11月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2668.3,797.901,407444.426,240.197,297434430.98
120.0,1961,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,926.7,926.7,541913.5587,0.0,395596897.8847
120.0,1961,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,919.7,919.7,537904.3023,0.0,392670140.6678
120.0,1961,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,558.7,558.7,329921.9038,0.0,240842989.7521
120.0,1961,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2084.6299,118.9188,1198.7,1297.5001,746862.0829,0.0,545209320.5039
120.0,1962,15.0,156.6928,4月,汛限线附近-满发,2084.6299,118.9188,1146.0287,107.8154,2132.7,3070.5074,1566928.0,0.0,1143857440.0
120.0,1962,15.0,156.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,4852.0,2454.4217,1277057.1065,1360.1771,932251687.745
120.0,1962,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4776.0,2769.8763,1566928.0,2006.1237,1143857440.0
120.0,1962,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2869.0,2769.8763,1566928.0,99.1237,1143857440.0
120.0,1962,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1711.7,692.65,407444.426,1019.05,297434430.98
120.0,1962,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1755.2961,115.315,912.7,1340.8339,750601.3891,0.0,547939014.0494
120.0,1962,15.0,156.6928,10月,低于防破坏线-保证出力,1755.2961,115.315,2183.43,120.0,1149.7,717.4493,407444.426,4.1168,297434430.98
120.0,1962,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1439.3,1439.3,832753.5977,0.0,607910126.3575
120.0,1962,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,970.0,970.0,566685.1923,0.0,413680190.3846
120.0,1962,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,461.0,461.0,273179.7346,0.0,199421206.2692
120.0,1962,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,521.9,521.9,308575.1816,0.0,225259882.5512
120.0,1962,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2117.5633,119.2792,592.9,658.7667,385874.3772,0.0,281688295.3428
120.0,1963,15.0,156.6928,4月,汛限线附近-满发,2117.5633,119.2792,1162.4954,108.1065,2097.7,3057.6774,1566928.0,0.0,1143857440.0
120.0,1963,15.0,156.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,4071.7,2450.6542,1277057.1065,600.1112,932251687.745
120.0,1963,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,553.228,95.5,790.7,2420.902,1193606.7365,0.0,871332917.6305
120.0,1963,15.0,156.6928,7月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2931.0,797.901,407444.426,502.897,297434430.98
120.0,1963,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1608.0,692.65,407444.426,915.35,297434430.98
120.0,1963,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1821.1629,116.0357,316.3,678.5671,387890.1328,0.0,283159796.9156
120.0,1963,15.0,156.6928,10月,低于防破坏线-保证出力,1821.1629,116.0357,2183.43,120.0,1083.5,713.5166,407444.426,7.7163,297434430.98
120.0,1963,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1576.3,1576.3,909691.2843,0.0,664074637.547
120.0,1963,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1563.3,1563.3,902399.578,0.0,658751691.9177
120.0,1963,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,710.0,710.0,417440.95,0.0,304731893.5
120.0,1963,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,1952.8964,117.4773,1212.0,1442.5336,819104.7275,0.0,597946451.1024
120.0,1963,15.0,156.6928,3月,优化区-枚举月末库容,1952.8964,117.4773,1738.8295,115.1348,2725.0,2939.0669,1566049.7516,0.0,1143216318.6491
120.0,1964,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,5893.3,2880.0527,1566928.0,2568.6468,1143857440.0
120.0,1964,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.0,2769.8763,1566928.0,1295.1237,1143857440.0
120.0,1964,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5291.7,2769.8763,1566928.0,2521.8237,1143857440.0
120.0,1964,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,1129.562,107.5243,1989.7,3047.9203,1566928.0,0.0,1143857440.0
120.0,1964,15.0,156.6928,8月,低于防破坏线-保证出力,1129.562,107.5243,2183.43,120.0,2066.0,757.1478,407444.426,254.9843,297434430.98
120.0,1964,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1755.2961,115.315,1231.0,1659.1339,923034.7723,0.0,673815383.7901
120.0,1964,15.0,156.6928,10月,低于防破坏线-保证出力,1755.2961,115.315,2183.43,120.0,1154.0,717.4493,407444.426,8.4168,297434430.98
120.0,1964,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,920.0,920.0,538076.1538,0.0,392795592.3077
120.0,1964,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,515.7,515.7,304979.0957,0.0,222634739.8835
120.0,1964,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,538.0,538.0,317905.5795,0.0,232071073.0256
120.0,1964,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,557.5,557.5,329224.6562,0.0,240333999.0625
120.0,1964,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1969.3631,117.6575,1050.0,1264.0669,721326.4541,0.0,526568311.4613
120.0,1965,15.0,156.6928,4月,汛限线附近-满发,1969.3631,117.6575,1640.0293,114.0536,2631.0,2964.2079,1566928.0,0.0,1143857440.0
120.0,1965,15.0,156.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,4338.3,2905.7608,1566928.0,889.1386,1143857440.0
120.0,1965,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3568.0,2769.8763,1566928.0,798.1237,1143857440.0
120.0,1965,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,1113.0954,107.2331,1986.0,3049.4353,1566928.0,0.0,1143857440.0
120.0,1965,15.0,156.6928,8月,低于防破坏线-保证出力,1113.0954,107.2331,2183.43,120.0,2153.0,758.2533,407444.426,324.412,297434430.98
120.0,1965,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,619.0947,97.4664,1214.0,2778.3353,1369367.3927,0.0,999638196.6537
120.0,1965,15.0,156.6928,10月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2367.0,793.0328,407444.426,9.6319,297434430.98
120.0,1965,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1282.0,1282.0,744058.9405,0.0,543163026.5946
120.0,1965,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1180.4,1180.4,686468.9576,0.0,501122339.0638
120.0,1965,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,706.7,706.7,415540.3774,0.0,303344475.4801
120.0,1965,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1107.5,1107.5,645022.9087,0.0,470866723.3173
120.0,1965,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2018.7631,118.1981,720.5,885.1669,511327.8312,0.0,373269316.7995
120.0,1966,15.0,156.6928,4月,汛限线附近-满发,2018.7631,118.1981,2084.6299,118.9188,2902.0,2833.4741,1566928.0,0.0,1143857440.0
120.0,1966,15.0,156.6928,5月,汛限线附近-满发,2084.6299,118.9188,1343.629,110.8101,2275.7,3012.3725,1566928.0,0.0,1143857440.0
120.0,1966,15.0,156.6928,6月,辅助线3区,1343.629,110.8101,2183.43,120.0,3567.7,2409.9946,1277057.1065,317.9044,932251687.745
120.0,1966,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4694.3,2769.8763,1566928.0,1924.4237,1143857440.0
120.0,1966,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2068.1632,118.7386,577.0,699.5692,407444.426,0.0,297434430.98
120.0,1966,15.0,156.6928,9月,优化区-枚举月末库容,2068.1632,118.7386,2035.2298,118.3783,386.3,419.2334,243674.3097,0.0,177882246.078
120.0,1966,15.0,156.6928,10月,低于防破坏线-保证出力,2035.2298,118.3783,2183.43,120.0,844.2,701.3399,407444.426,0.0,297434430.98
120.0,1966,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,518.7,518.7,306719.3465,0.0,223905122.945
120.0,1966,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,438.3,438.3,259944.9973,0.0,189759848.0065
120.0,1966,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,408.7,408.7,242653.626,0.0,177137146.9706
120.0,1966,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.6,791.6,464319.1545,0.0,338952982.7704
120.0,1966,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1985.8298,117.8377,1351.7,1549.3002,880305.2679,0.0,642622845.5456
120.0,1967,15.0,156.6928,4月,汛限线附近-满发,1985.8298,117.8377,1162.4954,108.1065,2272.7,3094.8867,1566928.0,0.0,1143857440.0
120.0,1967,15.0,156.6928,5月,辅助线3区,1162.4954,108.1065,2183.43,120.0,6585.7,2450.6542,1277057.1065,3114.1112,932251687.745
120.0,1967,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5330.3,2769.8763,1566928.0,2560.4237,1143857440.0
120.0,1967,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,1722.3628,114.9546,2426.0,2883.341,1566928.0,0.0,1143857440.0
120.0,1967,15.0,156.6928,8月,低于防破坏线-保证出力,1722.3628,114.9546,2183.43,120.0,2843.7,719.4324,407444.426,1663.2004,297434430.98
120.0,1967,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1491.8292,112.4318,1849.0,2540.6008,1360775.8353,0.0,993366359.7411
120.0,1967,15.0,156.6928,10月,低于防破坏线-保证出力,1491.8292,112.4318,2183.43,120.0,1427.0,733.6337,407444.426,1.7655,297434430.98
120.0,1967,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1559.7,1559.7,900379.7168,0.0,657277193.2275
120.0,1967,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1011.7,1011.7,590495.1257,0.0,431061441.7385
120.0,1967,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,703.7,703.7,413812.2628,0.0,302082951.8221
120.0,1967,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,718.3,718.3,422219.5414,0.0,308220265.2001
120.0,1967,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,2362.0,2806.6005,1528738.142,0.0,1115978843.6762
120.0,1968,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3659.0,2880.0527,1566928.0,334.3468,1143857440.0
120.0,1968,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3349.7,2769.8763,1566928.0,579.8237,1143857440.0
120.0,1968,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4065.3,2769.8763,1566928.0,1295.4237,1143857440.0
120.0,1968,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4343.7,2769.8763,1566928.0,1573.8237,1143857440.0
120.0,1968,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2122.7,692.65,407444.426,1430.05,297434430.98
120.0,1968,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1903.4963,116.9367,1955.3,2235.2337,1246287.7811,0.0,909790080.1867
120.0,1968,15.0,156.6928,10月,低于防破坏线-保证出力,1903.4963,116.9367,2183.43,120.0,994.7,708.6622,407444.426,6.1041,297434430.98
120.0,1968,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1605.3,1605.3,925944.7728,0.0,675939684.1787
120.0,1968,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,844.7,844.7,494867.56,0.0,361253318.7832
120.0,1968,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1027.0,1027.0,599219.74,0.0,437430410.2
120.0,1968,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,607.0,607.0,357945.472,0.0,261300194.56
120.0,1968,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,684.9615,99.4328,1017.6,2516.0685,1253777.5895,0.0,915257640.3693
120.0,1969,15.0,156.6928,4月,低于防破坏线-保证出力,684.9615,99.4328,1146.0287,107.8154,1371.7,912.2593,407444.426,0.0,297434430.98
120.0,1969,15.0,156.6928,5月,辅助线3区,1146.0287,107.8154,2183.43,120.0,3499.7,2454.4217,1277057.1065,7.8771,932251687.745
120.0,1969,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3335.0,2769.8763,1566928.0,565.1237,1143857440.0
120.0,1969,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,7595.0,2769.8763,1566928.0,4825.1237,1143857440.0
120.0,1969,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4693.3,692.65,407444.426,4000.65,297434430.98
120.0,1969,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1673.0,2117.6005,1166835.168,0.0,851789672.6653
120.0,1969,15.0,156.6928,10月,低于防破坏线-保证出力,1738.8295,115.1348,2183.43,120.0,1160.1,718.6279,407444.426,0.0,297434430.98
120.0,1969,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1202.0,1646.6005,915014.9629,0.0,667960922.9111
120.0,1970,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,1870.5629,116.5763,3094.0,2963.4793,1566928.0,0.0,1143857440.0
120.0,1970,15.0,156.6928,5月,汛限线附近-满发,1870.5629,116.5763,2183.43,120.0,5846.0,2846.5068,1566928.0,2686.6262,1143857440.0
120.0,1970,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2818.3,2769.8763,1566928.0,48.4237,1143857440.0
120.0,1970,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6659.0,2769.8763,1566928.0,3889.1237,1143857440.0
120.0,1970,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,692.65,407444.426,389.65,297434430.98
120.0,1970,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,15.0,156.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2150.4966,119.6396,655.7,694.8446,407444.426,0.0,297434430.98
120.0,1970,15.0,156.6928,11月,优化区-枚举月末库容,2150.4966,119.6396,2183.43,120.0,499.7,466.7666,275823.3384,0.0,201351037.0507
120.0,1970,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2018.7631,118.1981,1059.0,1223.6669,701651.7796,0.0,512205799.1025
120.0,1971,15.0,156.6928,4月,汛限线附近-满发,2018.7631,118.1981,1640.0293,114.0536,2573.0,2948.9361,1566928.0,0.0,1143857440.0
120.0,1971,15.0,156.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,4101.3,2905.7608,1566928.0,652.1386,1143857440.0
120.0,1971,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5048.0,2769.8763,1566928.0,2278.1237,1143857440.0
120.0,1971,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1554.0,3184.202,1548597.0695,0.0,1130475860.7228
120.0,1971,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,1162.4954,108.1065,1537.0,931.1009,407444.426,0.0,297434430.98
120.0,1971,15.0,156.6928,9月,低于防破坏线-保证出力,1162.4954,108.1065,1327.1623,110.6299,978.7,819.7705,407444.426,0.0,297434430.98
120.0,1971,15.0,156.6928,10月,低于防破坏线-保证出力,1327.1623,110.6299,1261.2955,109.8532,736.0,809.6464,407444.426,0.0,297434430.98
120.0,1971,15.0,156.6928,11月,低于防破坏线-保证出力,1261.2955,109.8532,1014.2952,105.4864,595.0,847.8482,407444.426,0.0,297434430.98
120.0,1971,15.0,156.6928,12月,低于防破坏线-保证出力,1014.2952,105.4864,553.228,95.5,377.7,838.7672,358924.9623,0.0,262015222.4811
120.0,1971,15.0,156.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,428.0,428.0,164801.4,0.0,120305022.0
120.0,1971,15.0,156.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,743.2,743.2,281769.8619,0.0,205691999.2016
120.0,1971,15.0,156.6928,3月,低于防破坏线-保证出力,553.228,95.5,569.6947,95.9916,1098.7,1081.7607,407444.426,0.0,297434430.98
120.0,1972,15.0,156.6928,4月,低于防破坏线-保证出力,569.6947,95.9916,2183.43,120.0,3129.3,796.6813,407444.426,718.8834,297434430.98
120.0,1972,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3789.3,2769.8763,1566928.0,1019.4237,1143857440.0
120.0,1972,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,1656.496,114.2338,2369.0,2903.3985,1566928.0,0.0,1143857440.0
120.0,1972,15.0,156.6928,7月,辅助线2区,1656.496,114.2338,553.228,95.5,756.3,1859.568,863608.6085,0.0,630434284.2376
120.0,1972,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,322.7,322.7,125060.672,0.0,91294290.5875
120.0,1972,15.0,156.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1048.0,1048.0,392938.7323,0.0,286845274.5846
120.0,1972,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2658.7,797.901,407444.426,230.597,297434430.98
120.0,1972,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1314.7,1759.3005,975587.0165,0.0,712178522.0383
120.0,1973,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,3661.3,2880.0527,1566928.0,336.6468,1143857440.0
120.0,1973,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4740.3,2769.8763,1566928.0,1970.4237,1143857440.0
120.0,1973,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5825.3,2769.8763,1566928.0,3055.4237,1143857440.0
120.0,1973,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,1607.096,113.6932,2332.7,2916.3802,1566928.0,0.0,1143857440.0
120.0,1973,15.0,156.6928,8月,低于防破坏线-保证出力,1607.096,113.6932,2183.43,120.0,2059.0,726.4621,407444.426,756.2039,297434430.98
120.0,1973,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2166.9633,119.8198,3252.3,3268.7667,1566928.0,0.0,1143857440.0
120.0,1973,15.0,156.6928,10月,低于防破坏线-保证出力,2166.9633,119.8198,2183.43,120.0,819.7,693.5715,407444.426,109.6618,297434430.98
120.0,1973,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2134.0299,119.4594,488.0,537.4001,316323.4368,0.0,230916108.8641
120.0,1974,15.0,156.6928,4月,汛限线附近-满发,2134.0299,119.4594,1640.0293,114.0536,2423.7,2919.1913,1566928.0,0.0,1143857440.0
120.0,1974,15.0,156.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,3503.0,2905.7608,1566928.0,53.8386,1143857440.0
120.0,1974,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3349.7,2769.8763,1566928.0,579.8237,1143857440.0
120.0,1974,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5591.0,2769.8763,1566928.0,2821.1237,1143857440.0
120.0,1974,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,692.65,407444.426,694.05,297434430.98
120.0,1974,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1788.2295,115.6753,501.3,896.5005,508130.0893,0.0,370934965.158
120.0,1974,15.0,156.6928,10月,低于防破坏线-保证出力,1788.2295,115.6753,2183.43,120.0,1105.7,715.7937,407444.426,0.0,297434430.98
120.0,1974,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,2117.5633,119.2792,661.7,727.5667,425323.1984,0.0,310485934.8219
120.0,1975,15.0,156.6928,4月,汛限线附近-满发,2117.5633,119.2792,1656.496,114.2338,2453.3,2920.395,1566928.0,0.0,1143857440.0
120.0,1975,15.0,156.6928,5月,汛限线附近-满发,1656.496,114.2338,2183.43,120.0,7544.7,2901.4427,1566928.0,4116.3233,1143857440.0
120.0,1975,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4125.0,2769.8763,1566928.0,1355.1237,1143857440.0
120.0,1975,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1237.0,2867.202,1402153.7349,0.0,1023572226.5089
120.0,1975,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,827.3,827.3,312576.7862,0.0,228181053.9316
120.0,1975,15.0,156.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,640.7,640.7,244025.3952,0.0,178138538.4741
120.0,1975,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,626.7,626.7,238842.3264,0.0,174354898.2501
120.0,1975,15.0,156.6928,11月,低于防破坏线-保证出力,553.228,95.5,1277.7622,110.0893,1633.0,912.6652,407444.426,0.0,297434430.98
120.0,1975,15.0,156.6928,12月,低于防破坏线-保证出力,1277.7622,110.0893,1080.162,106.6509,640.7,835.7119,407444.426,0.0,297434430.98
120.0,1975,15.0,156.6928,1月,低于防破坏线-保证出力,1080.162,106.6509,553.228,95.5,394.3,921.234,397779.7947,0.0,290379250.0993
120.0,1975,15.0,156.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,638.3,638.3,243137.3424,0.0,177490259.9301
120.0,1975,15.0,156.6928,3月,低于防破坏线-保证出力,553.228,95.5,619.0947,97.4664,1125.3,1065.9444,407444.426,0.0,297434430.98
120.0,1976,15.0,156.6928,4月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2422.7,793.0328,407444.426,65.3319,297434430.98
120.0,1976,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4362.3,2769.8763,1566928.0,1592.4237,1143857440.0
120.0,1976,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,2769.8763,1566928.0,2371.8237,1143857440.0
120.0,1976,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4063.3,2769.8763,1566928.0,1293.4237,1143857440.0
120.0,1976,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,978.7,692.65,407444.426,286.05,297434430.98
120.0,1976,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1689.4294,114.5942,805.7,1299.7006,724207.618,0.0,528671561.1665
120.0,1976,15.0,156.6928,10月,低于防破坏线-保证出力,1689.4294,114.5942,2183.43,120.0,1209.0,721.8424,407444.426,0.0,297434430.98
120.0,1976,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1218.0,1662.6005,923630.4052,0.0,674250195.7801
120.0,1977,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,4916.0,2880.0527,1566928.0,1591.3468,1143857440.0
120.0,1977,15.0,156.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,2769.8763,1566928.0,2672.1237,1143857440.0
120.0,1977,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,2769.8763,1566928.0,3937.1237,1143857440.0
120.0,1977,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,2769.8763,1566928.0,1506.1237,1143857440.0
120.0,1977,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,692.65,407444.426,1515.35,297434430.98
120.0,1977,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1524.7625,112.7922,968.0,1626.6675,888079.6128,0.0,648298117.3323
120.0,1977,15.0,156.6928,10月,低于防破坏线-保证出力,1524.7625,112.7922,2183.43,120.0,1389.0,731.6524,407444.426,0.0,297434430.98
120.0,1977,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,701.4282,99.9244,613.7,2095.7018,1054090.6985,0.0,769486209.901
120.0,1978,15.0,156.6928,4月,低于防破坏线-保证出力,701.4282,99.9244,800.2283,101.7019,1068.3,966.6185,407444.426,0.0,297434430.98
120.0,1978,15.0,156.6928,5月,辅助线2区,800.2283,101.7019,1903.4963,116.9367,3092.0,1993.0101,987186.213,0.0,720645935.49
120.0,1978,15.0,156.6928,6月,汛限线附近-满发,1903.4963,116.9367,2183.43,120.0,3773.0,2838.2476,1566928.0,654.8187,1143857440.0
120.0,1978,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1125.0,2755.202,1350101.9581,0.0,985574429.3839
120.0,1978,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,889.7,889.7,335427.2342,0.0,244861880.9716
120.0,1978,15.0,156.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,856.7,856.7,323355.5499,0.0,236049551.427
120.0,1978,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,720.3,720.3,273368.184,0.0,199558774.2981
120.0,1978,15.0,156.6928,11月,低于防破坏线-保证出力,553.228,95.5,1425.9624,111.7111,1757.7,890.0006,407444.426,0.0,297434430.98
120.0,1978,15.0,156.6928,12月,低于防破坏线-保证出力,1425.9624,111.7111,1393.029,111.3507,765.0,791.3363,407444.426,0.0,297434430.98
120.0,1978,15.0,156.6928,1月,低于防破坏线-保证出力,1393.029,111.3507,1113.0954,107.2331,536.7,817.016,407444.426,0.0,297434430.98
120.0,1978,15.0,156.6928,2月,低于防破坏线-保证出力,1113.0954,107.2331,1063.6953,106.3598,813.0,860.3726,407444.426,0.0,297434430.98
120.0,1978,15.0,156.6928,3月,优化区-枚举月末库容,1063.6953,106.3598,1771.7628,115.4951,724.0,15.9325,8412.7913,0.0,6141337.6382
120.0,1979,15.0,156.6928,4月,汛限线附近-满发,1771.7628,115.4951,553.228,95.5,858.3,2076.8348,978158.1457,0.0,714055446.3948
120.0,1979,15.0,156.6928,5月,低于防破坏线-保证出力,553.228,95.5,2084.6299,118.9188,2344.0,804.7036,407444.426,0.0,297434430.98
120.0,1979,15.0,156.6928,6月,汛限线附近-满发,2084.6299,118.9188,2183.43,120.0,6522.0,2793.6283,1566928.0,3629.5716,1143857440.0
120.0,1979,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3755.0,2769.8763,1566928.0,985.1237,1143857440.0
120.0,1979,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2051.3,692.65,407444.426,1358.65,297434430.98
120.0,1979,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,15.0,156.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2084.6299,118.9188,592.3,698.6452,407444.426,0.0,297434430.98
120.0,1979,15.0,156.6928,11月,优化区-枚举月末库容,2084.6299,118.9188,2183.43,120.0,427.3,328.4999,194153.5815,0.0,141732114.4786
120.0,1979,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,385.3,385.3,228957.066,0.0,167138658.1706
120.0,1979,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,444.3,444.3,263445.3496,0.0,192315105.1912
120.0,1979,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,681.3,681.3,400899.3348,0.0,292656514.3821
120.0,1979,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1870.5629,116.5763,1086.7,1399.5671,790038.9101,0.0,576728404.3711
120.0,1980,15.0,156.6928,4月,汛限线附近-满发,1870.5629,116.5763,1640.0293,114.0536,2762.7,2989.3659,1566928.0,0.0,1143857440.0
120.0,1980,15.0,156.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,3507.0,2905.7608,1566928.0,57.8386,1143857440.0
120.0,1980,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4527.7,2769.8763,1566928.0,1757.8237,1143857440.0
120.0,1980,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4561.7,2769.8763,1566928.0,1791.8237,1143857440.0
120.0,1980,15.0,156.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,692.65,407444.426,5019.05,297434430.98
120.0,1980,15.0,156.6928,9月,优化区-枚举月末库容,2183.43,120.0,1294.2289,110.2695,988.3,1877.5011,1000010.8729,0.0,730007937.196
120.0,1980,15.0,156.6928,10月,低于防破坏线-保证出力,1294.2289,110.2695,2183.43,120.0,1641.3,746.271,407444.426,5.8279,297434430.98
120.0,1980,15.0,156.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,15.0,156.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,15.0,156.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,15.0,156.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,15.0,156.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1009.7,1454.3005,811111.0811,0.0,592111089.1769
120.0,1981,15.0,156.6928,4月,汛限线附近-满发,1738.8295,115.1348,2166.9633,119.8198,3309.3,2885.3993,1566928.0,0.0,1143857440.0
120.0,1981,15.0,156.6928,5月,汛限线附近-满发,2166.9633,119.8198,2183.43,120.0,3288.0,2773.8056,1566928.0,497.7278,1143857440.0
120.0,1981,15.0,156.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,2898.0,2769.8763,1566928.0,128.1237,1143857440.0
120.0,1981,15.0,156.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1241.7,2871.902,1404337.4532,0.0,1025166340.834
120.0,1981,15.0,156.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,622.0,622.0,237100.802,0.0,173083585.46
120.0,1981,15.0,156.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,537.0,537.0,205496.1308,0.0,150012175.4615
120.0,1981,15.0,156.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,729.7,729.7,276819.065,0.0,202077917.4281
120.0,1981,15.0,156.6928,11月,低于防破坏线-保证出力,553.228,95.5,1146.0287,107.8154,1530.3,932.4218,407444.426,0.0,297434430.98
120.0,1981,15.0,156.6928,12月,低于防破坏线-保证出力,1146.0287,107.8154,899.0284,103.4486,636.0,878.9036,407444.426,0.0,297434430.98
120.0,1981,15.0,156.6928,1月,低于防破坏线-保证出力,899.0284,103.4486,553.228,95.5,449.0,794.8004,333684.7659,0.0,243589879.1377
120.0,1981,15.0,156.6928,2月,低于防破坏线-保证出力,553.228,95.5,1310.6956,110.4497,1670.3,905.7398,407444.426,0.0,297434430.98
120.0,1981,15.0,156.6928,3月,优化区-枚举月末库容,1310.6956,110.4497,553.228,95.5,1310.3,2067.7676,902431.4143,0.0,658774932.4466
120.0,1951,30.0,171.6928,4月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3909.0,3047.9126,1716928.0,861.0874,1253357440.0
120.0,1951,30.0,171.6928,5月,汛限线附近-满发,2183.43,120.0,2117.5633,119.2792,2995.0,3067.0394,1716928.0,0.0,1253357440.0
120.0,1951,30.0,171.6928,6月,汛限线附近-满发,2117.5633,119.2792,553.228,95.5,1931.3,3495.6353,1668558.1762,0.0,1218047468.6418
120.0,1951,30.0,171.6928,7月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2901.7,797.901,407444.426,473.597,297434430.98
120.0,1951,30.0,171.6928,8月,低于防破坏线-保证出力,2183.43,120.0,1952.8964,117.4773,480.3,705.4706,407444.426,0.0,297434430.98
120.0,1951,30.0,171.6928,9月,低于防破坏线-保证出力,1952.8964,117.4773,1854.0963,116.3961,619.5,725.9174,407444.426,0.0,297434430.98
120.0,1951,30.0,171.6928,10月,低于防破坏线-保证出力,1854.0963,116.3961,2183.43,120.0,1331.0,711.5667,407444.426,290.0995,297434430.98
120.0,1951,30.0,171.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,673.0,673.0,396110.302,0.0,289160520.46
120.0,1951,30.0,171.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1160.0,1160.0,674877.027,0.0,492660229.7297
120.0,1951,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,658.7,658.7,387853.8238,0.0,283133291.3521
120.0,1951,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1127.7,1127.7,656503.5845,0.0,479247616.6899
120.0,1951,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,1722.3628,114.9546,2568.6,3029.6672,1642154.5283,0.0,1198772805.6493
120.0,1952,30.0,171.6928,4月,辅助线3区,1722.3628,114.9546,833.1617,102.2842,2001.0,2893.5268,1389557.1065,0.0,1014376687.745
120.0,1952,30.0,171.6928,5月,辅助线2区,833.1617,102.2842,2183.43,120.0,5399.3,2086.0083,1062186.213,1963.0233,775395935.49
120.0,1952,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3781.3,3047.9126,1716928.0,733.3874,1253357440.0
120.0,1952,30.0,171.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,3677.0,3047.9126,1716928.0,629.0874,1253357440.0
120.0,1952,30.0,171.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,4378.3,692.65,407444.426,3685.65,297434430.98
120.0,1952,30.0,171.6928,9月,优化区-枚举月末库容,2183.43,120.0,1804.6962,115.8555,2768.3,3147.0338,1714680.9688,0.0,1251717107.2429
120.0,1952,30.0,171.6928,10月,低于防破坏线-保证出力,1804.6962,115.8555,2183.43,120.0,2659.7,714.4957,407444.426,1566.4705,297434430.98
120.0,1952,30.0,171.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1018.3,1018.3,594259.4357,0.0,433809388.0385
120.0,1952,30.0,171.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,693.3,693.3,407819.0964,0.0,297707940.3501
120.0,1952,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,580.3,580.3,342463.987,0.0,249998710.4881
120.0,1952,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,833.0,833.0,488140.5631,0.0,356342611.0462
120.0,1952,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,2150.4966,119.6396,3003.7,3036.6334,1706214.3457,0.0,1245536472.3346
120.0,1953,30.0,171.6928,4月,汛限线附近-满发,2150.4966,119.6396,1327.1623,110.6299,2478.0,3303.9401,1716928.0,0.0,1253357440.0
120.0,1953,30.0,171.6928,5月,辅助线3区,1327.1623,110.6299,2183.43,120.0,3517.3,2636.2891,1389557.1065,24.7432,1014376687.745
120.0,1953,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,1936.4297,117.2971,2864.3,3115.8014,1716928.0,0.0,1253357440.0
120.0,1953,30.0,171.6928,7月,辅助线3区,1936.4297,117.2971,750.8282,100.8286,1665.0,2855.6608,1389557.1065,0.0,1014376687.745
120.0,1953,30.0,171.6928,8月,低于防破坏线-保证出力,750.8282,100.8286,635.5614,97.958,875.3,990.9802,407444.426,0.0,297434430.98
120.0,1953,30.0,171.6928,9月,低于防破坏线-保证出力,635.5614,97.958,619.0947,97.4664,1020.3,1033.0369,407444.426,0.0,297434430.98
120.0,1953,30.0,171.6928,10月,低于防破坏线-保证出力,619.0947,97.4664,2101.0966,119.099,2286.4,798.7007,407444.426,0.0,297434430.98
120.0,1953,30.0,171.6928,11月,优化区-枚举月末库容,2101.0966,119.099,2183.43,120.0,2395.0,2312.6666,1309023.5469,0.0,955587189.2235
120.0,1953,30.0,171.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,847.6,847.6,496534.3816,0.0,362470098.568
120.0,1953,30.0,171.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1449.3,1449.3,838372.9477,0.0,612012251.8575
120.0,1953,30.0,171.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1085.7,1085.7,632635.8032,0.0,461824136.3416
120.0,1953,30.0,171.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1072.0,1516.6005,844817.7504,0.0,616716957.8009
120.0,1954,30.0,171.6928,4月,汛限线附近-满发,1738.8295,115.1348,1969.3631,117.6575,3461.7,3233.3863,1716928.0,0.0,1253357440.0
120.0,1954,30.0,171.6928,5月,汛限线附近-满发,1969.3631,117.6575,2183.43,120.0,5833.7,3105.496,1716928.0,2514.137,1253357440.0
120.0,1954,30.0,171.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6961.0,3047.9126,1716928.0,3913.0874,1253357440.0
120.0,1954,30.0,171.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,9361.7,3047.9126,1716928.0,6313.7874,1253357440.0
120.0,1954,30.0,171.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5366.7,692.65,407444.426,4674.05,297434430.98
120.0,1954,30.0,171.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,868.0,868.0,508253.3938,0.0,371024977.5077
120.0,1954,30.0,171.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2035.2298,118.3783,546.3,701.4311,407444.426,0.0,297434430.98
120.0,1954,30.0,171.6928,11月,低于防破坏线-保证出力,2035.2298,118.3783,1705.8961,114.7744,407.7,729.0205,407444.426,0.0,297434430.98
