正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
120.0,1969,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1673.0,2117.6005,1166835.168,0.0,851789672.6653
120.0,1969,90.0,231.6928,10月,低于防破坏线-保证出力,1738.8295,115.1348,2183.43,120.0,1160.1,718.6279,407444.426,0.0,297434430.98
120.0,1969,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1533.3,1533.3,885559.1914,0.0,646458209.7104
120.0,1969,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,556.7,556.7,328759.7974,0.0,239994652.0801
120.0,1969,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,508.7,508.7,300916.985,0.0,219669399.0219
120.0,1969,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,943.2,943.2,551358.8784,0.0,402491981.232
120.0,1969,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,1277.7622,110.0893,1202.0,2107.6678,1116364.8051,0.0,814946307.6968
120.0,1970,90.0,231.6928,4月,辅助线2区,1277.7622,110.0893,1640.0293,114.0536,3094.0,2731.7113,1362186.213,0.0,994395935.49
120.0,1970,90.0,231.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,5846.0,4393.6687,2316928.0,908.9306,1691357440.0
120.0,1970,90.0,231.6928,6月,汛限线附近-满发,2183.43,120.0,553.228,95.5,2818.3,4448.502,2119657.4313,0.0,1547349924.8444
120.0,1970,90.0,231.6928,7月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,6659.0,797.901,407444.426,4230.897,297434430.98
120.0,1970,90.0,231.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1082.3,692.65,407444.426,389.65,297434430.98
120.0,1970,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1952.7,1952.7,1119389.7228,0.0,817154497.6562
120.0,1970,90.0,231.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2150.4966,119.6396,655.7,694.8446,407444.426,0.0,297434430.98
120.0,1970,90.0,231.6928,11月,优化区-枚举月末库容,2150.4966,119.6396,2183.43,120.0,499.7,466.7666,275823.3384,0.0,201351037.0507
120.0,1970,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,964.7,964.7,563655.7323,0.0,411468684.5678
120.0,1970,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,767.3,767.3,450382.7716,0.0,328779423.2461
120.0,1970,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1136.3,1136.3,661397.9259,0.0,482820485.8764
120.0,1970,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,553.228,95.5,1059.0,2689.202,1319365.6276,0.0,963136908.1683
120.0,1971,90.0,231.6928,4月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2573.0,797.901,407444.426,144.897,297434430.98
120.0,1971,90.0,231.6928,5月,汛限线附近-满发,2183.43,120.0,2051.6965,118.5584,4101.3,4235.8488,2316928.0,0.0,1691357440.0
120.0,1971,90.0,231.6928,6月,汛限线附近-满发,2051.6965,118.5584,2183.43,120.0,5048.0,4234.8026,2316928.0,681.4639,1691357440.0
120.0,1971,90.0,231.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,1554.0,3184.202,1548597.0695,0.0,1130475860.7228
120.0,1971,90.0,231.6928,8月,低于防破坏线-保证出力,553.228,95.5,1162.4954,108.1065,1537.0,931.1009,407444.426,0.0,297434430.98
120.0,1971,90.0,231.6928,9月,低于防破坏线-保证出力,1162.4954,108.1065,1327.1623,110.6299,978.7,819.7705,407444.426,0.0,297434430.98
120.0,1971,90.0,231.6928,10月,低于防破坏线-保证出力,1327.1623,110.6299,1261.2955,109.8532,736.0,809.6464,407444.426,0.0,297434430.98
120.0,1971,90.0,231.6928,11月,低于防破坏线-保证出力,1261.2955,109.8532,1014.2952,105.4864,595.0,847.8482,407444.426,0.0,297434430.98
120.0,1971,90.0,231.6928,12月,低于防破坏线-保证出力,1014.2952,105.4864,553.228,95.5,377.7,838.7672,358924.9623,0.0,262015222.4811
120.0,1971,90.0,231.6928,1月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,428.0,428.0,164801.4,0.0,120305022.0
120.0,1971,90.0,231.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,743.2,743.2,281769.8619,0.0,205691999.2016
120.0,1971,90.0,231.6928,3月,低于防破坏线-保证出力,553.228,95.5,569.6947,95.9916,1098.7,1081.7607,407444.426,0.0,297434430.98
120.0,1972,90.0,231.6928,4月,低于防破坏线-保证出力,569.6947,95.9916,2183.43,120.0,3129.3,796.6813,407444.426,718.8834,297434430.98
120.0,1972,90.0,231.6928,5月,汛限线附近-满发,2183.43,120.0,1541.2292,112.9724,3789.3,4435.8025,2316928.0,0.0,1691357440.0
120.0,1972,90.0,231.6928,6月,辅助线3区,1541.2292,112.9724,553.228,95.5,2369.0,3357.0012,1472556.5369,0.0,1074966271.9401
120.0,1972,90.0,231.6928,7月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,756.3,756.3,286568.0448,0.0,209194672.6821
120.0,1972,90.0,231.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,322.7,322.7,125060.672,0.0,91294290.5875
120.0,1972,90.0,231.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,1048.0,1048.0,392938.7323,0.0,286845274.5846
120.0,1972,90.0,231.6928,10月,低于防破坏线-保证出力,553.228,95.5,2183.43,120.0,2658.7,797.901,407444.426,230.597,297434430.98
120.0,1972,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2610.0,2610.0,1480258.7234,0.0,1080588868.0851
120.0,1972,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,849.3,849.3,497511.3817,0.0,363183308.6185
120.0,1972,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1016.9,1016.9,593461.0409,0.0,433226559.8345
120.0,1972,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1660.7,1660.7,956946.0724,0.0,698570632.8226
120.0,1972,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,1623.5626,113.8734,1314.7,1874.5674,1027217.1117,0.0,749868491.5273
120.0,1973,90.0,231.6928,4月,辅助线3区,1623.5626,113.8734,1640.0293,114.0536,3661.3,3649.4471,1839557.1065,0.0,1342876687.745
120.0,1973,90.0,231.6928,5月,汛限线附近-满发,1640.0293,114.0536,1837.6296,116.2159,4740.3,4538.1073,2316928.0,0.0,1691357440.0
120.0,1973,90.0,231.6928,6月,汛限线附近-满发,1837.6296,116.2159,2183.43,120.0,5825.3,4315.9031,2316928.0,1163.5965,1691357440.0
120.0,1973,90.0,231.6928,7月,汛限线附近-满发,2183.43,120.0,553.228,95.5,2332.7,3962.902,1896311.9867,0.0,1384307750.3061
120.0,1973,90.0,231.6928,8月,低于防破坏线-保证出力,553.228,95.5,1771.7628,115.4951,2059.0,840.4116,407444.426,0.0,297434430.98
120.0,1973,90.0,231.6928,9月,低于防破坏线-保证出力,1771.7628,115.4951,2183.43,120.0,3252.3,716.462,407444.426,2124.1708,297434430.98
120.0,1973,90.0,231.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,819.7,692.65,407444.426,127.05,297434430.98
120.0,1973,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,581.0,581.0,342870.178,0.0,250295229.94
120.0,1973,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,413.7,413.7,245577.1465,0.0,179271316.945
120.0,1973,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,462.7,462.7,274169.9783,0.0,200144084.1553
120.0,1973,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,727.7,727.7,427628.6116,0.0,312168886.4461
120.0,1973,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,964.8952,104.6131,488.0,1706.5348,885835.5302,0.0,646659937.0563
120.0,1974,90.0,231.6928,4月,辅助线1区,964.8952,104.6131,1590.6293,113.513,2423.7,1805.1657,884815.3195,0.0,645915183.235
120.0,1974,90.0,231.6928,5月,辅助线3区,1590.6293,113.513,1310.6956,110.4497,3503.0,3775.0419,1839557.1065,0.0,1342876687.745
120.0,1974,90.0,231.6928,6月,辅助线2区,1310.6956,110.4497,2035.2298,118.3783,3349.7,2620.7058,1362186.213,0.0,994395935.49
120.0,1974,90.0,231.6928,7月,汛限线附近-满发,2035.2298,118.3783,2183.43,120.0,5591.0,4240.9293,2316928.0,1201.8705,1691357440.0
120.0,1974,90.0,231.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,1386.7,692.65,407444.426,694.05,297434430.98
120.0,1974,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,1788.2295,115.6753,501.3,896.5005,508130.0893,0.0,370934965.158
120.0,1974,90.0,231.6928,10月,低于防破坏线-保证出力,1788.2295,115.6753,2183.43,120.0,1105.7,715.7937,407444.426,0.0,297434430.98
120.0,1974,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,353.3,353.3,210188.0896,0.0,153437305.3912
120.0,1974,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,361.3,361.3,214884.5183,0.0,156865698.3553
120.0,1974,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,371.7,371.7,220985.705,0.0,161319564.6219
120.0,1974,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,472.7,472.7,279992.3911,0.0,204394445.5142
120.0,1974,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,981.3619,104.9042,661.7,1863.7681,965842.5275,0.0,705065045.0838
120.0,1975,90.0,231.6928,4月,辅助线1区,981.3619,104.9042,1640.0293,114.0536,2453.3,1791.7444,884815.3195,0.0,645915183.235
120.0,1975,90.0,231.6928,5月,汛限线附近-满发,1640.0293,114.0536,2183.43,120.0,7544.7,4393.6687,2316928.0,2607.6306,1691357440.0
120.0,1975,90.0,231.6928,6月,汛限线附近-满发,2183.43,120.0,2084.6299,118.9188,4125.0,4221.9038,2316928.0,0.0,1691357440.0
120.0,1975,90.0,231.6928,7月,汛限线附近-满发,2084.6299,118.9188,553.228,95.5,1237.0,2768.4019,1343519.0401,0.0,980768899.2743
120.0,1975,90.0,231.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,827.3,827.3,312576.7862,0.0,228181053.9316
120.0,1975,90.0,231.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,640.7,640.7,244025.3952,0.0,178138538.4741
120.0,1975,90.0,231.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,626.7,626.7,238842.3264,0.0,174354898.2501
120.0,1975,90.0,231.6928,11月,低于防破坏线-保证出力,553.228,95.5,1277.7622,110.0893,1633.0,912.6652,407444.426,0.0,297434430.98
120.0,1975,90.0,231.6928,12月,低于防破坏线-保证出力,1277.7622,110.0893,1080.162,106.6509,640.7,835.7119,407444.426,0.0,297434430.98
120.0,1975,90.0,231.6928,1月,低于防破坏线-保证出力,1080.162,106.6509,553.228,95.5,394.3,921.234,397779.7947,0.0,290379250.0993
120.0,1975,90.0,231.6928,2月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,638.3,638.3,243137.3424,0.0,177490259.9301
120.0,1975,90.0,231.6928,3月,低于防破坏线-保证出力,553.228,95.5,619.0947,97.4664,1125.3,1065.9444,407444.426,0.0,297434430.98
120.0,1976,90.0,231.6928,4月,低于防破坏线-保证出力,619.0947,97.4664,2183.43,120.0,2422.7,793.0328,407444.426,65.3319,297434430.98
120.0,1976,90.0,231.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4362.3,4186.4391,2316928.0,175.8609,1691357440.0
120.0,1976,90.0,231.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5141.7,4186.4391,2316928.0,955.2609,1691357440.0
120.0,1976,90.0,231.6928,7月,汛限线附近-满发,2183.43,120.0,1985.8298,117.8377,4063.3,4258.5277,2316928.0,0.0,1691357440.0
120.0,1976,90.0,231.6928,8月,低于防破坏线-保证出力,1985.8298,117.8377,2183.43,120.0,978.7,703.8748,407444.426,77.2249,297434430.98
120.0,1976,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,1689.4294,114.5942,805.7,1299.7006,724207.618,0.0,528671561.1665
120.0,1976,90.0,231.6928,10月,低于防破坏线-保证出力,1689.4294,114.5942,2183.43,120.0,1209.0,721.8424,407444.426,0.0,297434430.98
120.0,1976,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1640.0,1640.0,945370.0,0.0,690120100.0
120.0,1976,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.3,585.3,345364.986,0.0,252116439.7581
120.0,1976,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,487.0,487.0,288310.8679,0.0,210466933.6026
120.0,1976,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,885.0,885.0,518010.9231,0.0,378147973.8462
120.0,1976,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,1738.8295,115.1348,1218.0,1662.6005,923630.4052,0.0,674250195.7801
120.0,1977,90.0,231.6928,4月,汛限线附近-满发,1738.8295,115.1348,2183.43,120.0,4916.0,4354.427,2316928.0,116.9725,1691357440.0
120.0,1977,90.0,231.6928,5月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,5442.0,4186.4391,2316928.0,1255.5609,1691357440.0
120.0,1977,90.0,231.6928,6月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,6707.0,4186.4391,2316928.0,2520.5609,1691357440.0
120.0,1977,90.0,231.6928,7月,汛限线附近-满发,2183.43,120.0,2183.43,120.0,4276.0,4186.4391,2316928.0,89.5609,1691357440.0
120.0,1977,90.0,231.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,2208.0,692.65,407444.426,1515.35,297434430.98
120.0,1977,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,1524.7625,112.7922,968.0,1626.6675,888079.6128,0.0,648298117.3323
120.0,1977,90.0,231.6928,10月,低于防破坏线-保证出力,1524.7625,112.7922,2183.43,120.0,1389.0,731.6524,407444.426,0.0,297434430.98
120.0,1977,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,1970.0,1970.0,1128985.1111,0.0,824159131.1111
120.0,1977,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,585.0,585.0,345190.95,0.0,251989393.5
120.0,1977,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,743.3,743.3,436598.7364,0.0,318717077.5501
120.0,1977,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,563.7,563.7,332826.5748,0.0,242963399.5821
120.0,1977,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,619.0947,97.4664,613.7,2178.0353,1085468.9577,0.0,792392339.1366
120.0,1978,90.0,231.6928,4月,低于防破坏线-保证出力,619.0947,97.4664,668.4948,98.9412,1068.3,1025.2262,407444.426,0.0,297434430.98
120.0,1978,90.0,231.6928,5月,辅助线1区,668.4948,98.9412,1969.3631,117.6575,3092.0,1788.9929,884815.3195,0.0,645915183.235
120.0,1978,90.0,231.6928,6月,汛限线附近-满发,1969.3631,117.6575,931.9618,104.0309,3773.0,4810.064,2316928.0,0.0,1691357440.0
120.0,1978,90.0,231.6928,7月,低于防破坏线-保证出力,931.9618,104.0309,1195.4288,108.6887,1125.0,868.6376,407444.426,0.0,297434430.98
120.0,1978,90.0,231.6928,8月,低于防破坏线-保证出力,1195.4288,108.6887,1261.2955,109.8532,889.7,823.1416,407444.426,0.0,297434430.98
120.0,1978,90.0,231.6928,9月,低于防破坏线-保证出力,1261.2955,109.8532,1310.6956,110.4497,856.7,810.5606,407444.426,0.0,297434430.98
120.0,1978,90.0,231.6928,10月,低于防破坏线-保证出力,1310.6956,110.4497,1211.8955,108.9798,720.3,814.3023,407444.426,0.0,297434430.98
120.0,1978,90.0,231.6928,11月,低于防破坏线-保证出力,1211.8955,108.9798,2183.43,120.0,1757.7,751.6691,407444.426,34.4964,297434430.98
120.0,1978,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,765.0,765.0,449062.65,0.0,327815734.5
120.0,1978,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,536.7,536.7,317152.6127,0.0,231521407.2373
120.0,1978,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,813.0,813.0,476633.1323,0.0,347942186.5846
120.0,1978,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,724.0,724.0,425499.868,0.0,310614903.64
120.0,1979,90.0,231.6928,4月,汛限线附近-满发,2183.43,120.0,553.228,95.5,858.3,2488.502,1225415.2231,0.0,894553112.8289
120.0,1979,90.0,231.6928,5月,低于防破坏线-保证出力,553.228,95.5,2084.6299,118.9188,2344.0,804.7036,407444.426,0.0,297434430.98
120.0,1979,90.0,231.6928,6月,汛限线附近-满发,2084.6299,118.9188,2183.43,120.0,6522.0,4222.604,2316928.0,2200.5959,1691357440.0
120.0,1979,90.0,231.6928,7月,汛限线附近-满发,2183.43,120.0,1475.3625,112.2516,3755.0,4460.8337,2316928.0,0.0,1691357440.0
120.0,1979,90.0,231.6928,8月,低于防破坏线-保证出力,1475.3625,112.2516,2183.43,120.0,2051.3,734.6701,407444.426,608.5624,297434430.98
120.0,1979,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,2369.3,2369.3,1348902.8567,0.0,984699085.4197
120.0,1979,90.0,231.6928,10月,低于防破坏线-保证出力,2183.43,120.0,2084.6299,118.9188,592.3,698.6452,407444.426,0.0,297434430.98
120.0,1979,90.0,231.6928,11月,优化区-枚举月末库容,2084.6299,118.9188,2183.43,120.0,427.3,328.4999,194153.5815,0.0,141732114.4786
120.0,1979,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,385.3,385.3,228957.066,0.0,167138658.1706
120.0,1979,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,444.3,444.3,263445.3496,0.0,192315105.1912
120.0,1979,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,681.3,681.3,400899.3348,0.0,292656514.3821
120.0,1979,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,1261.2955,109.8532,1086.7,2008.8345,1064352.6137,0.0,776977407.9963
120.0,1980,90.0,231.6928,4月,辅助线2区,1261.2955,109.8532,1096.6287,106.942,2762.7,2922.2232,1362186.213,0.0,994395935.49
120.0,1980,90.0,231.6928,5月,辅助线2区,1096.6287,106.942,1887.0296,116.7565,3507.0,2713.3113,1362186.213,0.0,994395935.49
120.0,1980,90.0,231.6928,6月,汛限线附近-满发,1887.0296,116.7565,2084.6299,118.9188,4527.7,4338.2612,2316928.0,0.0,1691357440.0
120.0,1980,90.0,231.6928,7月,汛限线附近-满发,2084.6299,118.9188,2183.43,120.0,4561.7,4222.604,2316928.0,240.2959,1691357440.0
120.0,1980,90.0,231.6928,8月,低于防破坏线-保证出力,2183.43,120.0,2183.43,120.0,5711.7,692.65,407444.426,5019.05,297434430.98
120.0,1980,90.0,231.6928,9月,优化区-枚举月末库容,2183.43,120.0,1294.2289,110.2695,988.3,1877.5011,1000010.8729,0.0,730007937.196
120.0,1980,90.0,231.6928,10月,低于防破坏线-保证出力,1294.2289,110.2695,2183.43,120.0,1641.3,746.271,407444.426,5.8279,297434430.98
120.0,1980,90.0,231.6928,11月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,702.0,702.0,412832.862,0.0,301367989.26
120.0,1980,90.0,231.6928,12月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,674.3,674.3,396860.5462,0.0,289708198.7041
120.0,1980,90.0,231.6928,1月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,564.3,564.3,333175.0782,0.0,243217807.0641
120.0,1980,90.0,231.6928,2月,优化区-枚举月末库容,2183.43,120.0,2183.43,120.0,791.0,791.0,463975.288,0.0,338701960.24
120.0,1980,90.0,231.6928,3月,优化区-枚举月末库容,2183.43,120.0,1080.162,106.6509,1009.7,2112.968,1099648.4308,0.0,802743354.4824
120.0,1981,90.0,231.6928,4月,辅助线2区,1080.162,106.6509,1590.6293,113.513,3309.3,2799.9875,1362186.213,0.0,994395935.49
120.0,1981,90.0,231.6928,5月,辅助线3区,1590.6293,113.513,964.8952,104.6131,3288.0,3909.961,1839557.1065,0.0,1342876687.745
120.0,1981,90.0,231.6928,6月,辅助线1区,964.8952,104.6131,2150.4966,119.6396,2898.0,1709.2171,884815.3195,0.0,645915183.235
120.0,1981,90.0,231.6928,7月,汛限线附近-满发,2150.4966,119.6396,553.228,95.5,1241.7,2838.9686,1384679.7075,0.0,1010816186.4413
120.0,1981,90.0,231.6928,8月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,622.0,622.0,237100.802,0.0,173083585.46
120.0,1981,90.0,231.6928,9月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,537.0,537.0,205496.1308,0.0,150012175.4615
120.0,1981,90.0,231.6928,10月,低于防破坏线-保证出力,553.228,95.5,553.228,95.5,729.7,729.7,276819.065,0.0,202077917.4281
120.0,1981,90.0,231.6928,11月,低于防破坏线-保证出力,553.228,95.5,1146.0287,107.8154,1530.3,932.4218,407444.426,0.0,297434430.98
120.0,1981,90.0,231.6928,12月,低于防破坏线-保证出力,1146.0287,107.8154,899.0284,103.4486,636.0,878.9036,407444.426,0.0,297434430.98
120.0,1981,90.0,231.6928,1月,低于防破坏线-保证出力,899.0284,103.4486,553.228,95.5,449.0,794.8004,333684.7659,0.0,243589879.1377
120.0,1981,90.0,231.6928,2月,低于防破坏线-保证出力,553.228,95.5,1310.6956,110.4497,1670.3,905.7398,407444.426,0.0,297434430.98
120.0,1981,90.0,231.6928,3月,优化区-枚举月末库容,1310.6956,110.4497,553.228,95.5,1310.3,2067.7676,902431.4143,0.0,658774932.4466
