正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1951,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,3909.0,4060.7674,1064353.0,0.0,776977690.0
108.0,1951,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2995.0,2332.7804,1038161.793,659.8805,757858108.8748
108.0,1951,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1931.3,2614.2534,1011125.833,0.0,738121858.1201
108.0,1951,15.0,106.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2901.7,652.3648,266742.3935,1564.0427,194721947.2877
108.0,1951,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,878.2317,103.081,480.3,607.822,276737.775,0.0,202018575.75
108.0,1951,15.0,106.4353,9月,低于防破坏线-保证出力,878.2317,103.081,878.2317,103.081,619.5,621.1583,276737.775,0.0,202018575.75
108.0,1951,15.0,106.4353,10月,低于防破坏线-保证出力,878.2317,103.081,1156.472,108.0,1331.0,592.5407,276737.775,460.2191,202018575.75
108.0,1951,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,673.0,566.6419,276737.775,106.3581,202018575.75
108.0,1951,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,945.6839,104.2735,1127.7,1338.4881,618251.0432,0.0,451323261.5306
108.0,1951,15.0,106.4353,3月,优化区-枚举月末库容,945.6839,104.2735,1156.472,108.0,2568.6,2357.8119,1064353.0,0.0,776977690.0
108.0,1952,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2001.0,2397.2816,1048324.9806,0.0,765277235.8142
108.0,1952,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5399.3,2435.8781,1037004.2664,2716.5686,757013114.5024
108.0,1952,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3781.3,2332.7804,1038161.793,1446.1805,757858108.8748
108.0,1952,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3677.0,2332.7804,1038161.793,1341.8805,757858108.8748
108.0,1952,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4378.3,580.4749,270220.5137,3795.4859,197260974.9768
108.0,1952,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,2768.3,2616.5326,1064353.0,0.0,776977690.0
108.0,1952,15.0,106.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2659.7,566.6419,276737.775,2093.0581,202018575.75
108.0,1952,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,566.6419,276737.775,451.6581,202018575.75
108.0,1952,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,616.8545,97.3995,833.0,1372.6175,599564.1822,0.0,437681853.0122
108.0,1952,15.0,106.4353,3月,优化区-枚举月末库容,616.8545,97.3995,1089.0198,106.8075,3003.7,2531.5347,1063866.3124,0.0,776622408.0578
108.0,1953,15.0,106.4353,4月,优化区-枚举月末库容,1089.0198,106.8075,1004.7046,105.3169,2478.0,2562.3152,1064353.0,0.0,776977690.0
108.0,1953,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3517.3,2332.7804,1038161.793,1182.1805,757858108.8748
108.0,1953,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2864.3,2332.7804,1038161.793,529.1805,757858108.8748
108.0,1953,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1665.0,2347.9534,913783.7341,0.0,667062125.8846
108.0,1953,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,875.3,875.3,271386.6977,0.0,198112289.2985
108.0,1953,15.0,106.4353,9月,低于防破坏线-保证出力,321.7512,87.6,549.4023,95.3858,1020.3,795.0051,276737.775,0.0,202018575.75
108.0,1953,15.0,106.4353,10月,低于防破坏线-保证出力,549.4023,95.3858,1156.472,108.0,2286.4,626.4545,276737.775,1052.8758,202018575.75
108.0,1953,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,566.6419,276737.775,1828.3581,202018575.75
108.0,1953,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1072.0,1451.4185,650141.347,0.0,474603183.2978
108.0,1954,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3461.7,2428.4637,1037087.5121,803.2461,757073883.8455
108.0,1954,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5833.7,2332.7804,1038161.793,3498.5805,757858108.8748
108.0,1954,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6961.0,2332.7804,1038161.793,4625.8805,757858108.8748
108.0,1954,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,9361.7,2332.7804,1038161.793,7026.5805,757858108.8748
108.0,1954,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5366.7,580.4749,270220.5137,4783.8859,197260974.9768
108.0,1954,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,868.0,716.2326,339806.3993,0.0,248058671.4782
108.0,1954,15.0,106.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1131.1774,107.5528,546.3,568.6354,276737.775,0.0,202018575.75
108.0,1954,15.0,106.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,954.1154,104.4225,407.7,587.9599,276737.775,0.0,202018575.75
108.0,1954,15.0,106.4353,12月,低于防破坏线-保证出力,954.1154,104.4225,751.7589,100.845,423.7,626.5033,276737.775,0.0,202018575.75
108.0,1954,15.0,106.4353,1月,低于防破坏线-保证出力,751.7589,100.845,456.6556,92.6169,407.7,705.2374,276737.775,0.0,202018575.75
108.0,1954,15.0,106.4353,2月,低于防破坏线-保证出力,456.6556,92.6169,321.7512,87.6,596.4,731.3044,246968.5581,0.0,180287047.4103
108.0,1954,15.0,106.4353,3月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.3,740.5452,276737.775,0.0,202018575.75
108.0,1955,15.0,106.4353,4月,辅助线3区,743.3274,100.696,321.7512,87.6,1511.0,1932.5762,695615.9721,0.0,507799659.6101
108.0,1955,15.0,106.4353,5月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,5308.7,652.3648,266742.3935,3971.0427,194721947.2877
108.0,1955,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5540.7,2332.7804,1038161.793,3205.5805,757858108.8748
108.0,1955,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1677.0,2359.9534,918195.9099,0.0,670283014.2442
108.0,1955,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1975.3,652.3648,266742.3935,637.6427,194721947.2877
108.0,1955,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,819.2111,102.0375,901.3,1086.7935,482471.7,0.0,352204341.0337
108.0,1955,15.0,106.4353,10月,低于防破坏线-保证出力,819.2111,102.0375,599.9915,96.8961,439.0,659.6149,276737.775,0.0,202018575.75
108.0,1955,15.0,106.4353,11月,低于防破坏线-保证出力,599.9915,96.8961,1156.472,108.0,1190.0,620.9804,276737.775,12.539,202018575.75
108.0,1955,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
108.0,1955,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,511.0,511.0,250129.9141,0.0,182594837.2949
108.0,1955,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,609.4,609.4,297177.0789,0.0,216939267.5824
108.0,1955,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,886.6633,103.23,915.3,1185.1087,544237.1857,0.0,397293145.5963
108.0,1956,15.0,106.4353,4月,汛限线附近-满发,886.6633,103.23,760.1904,100.9941,2433.0,2563.1897,1064353.0,0.0,776977690.0
108.0,1956,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,6085.0,2435.8781,1037004.2664,3402.2686,757013114.5024
108.0,1956,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2780.7,2332.7804,1038161.793,445.5805,757858108.8748
108.0,1956,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,922.7,1605.6534,636585.2188,0.0,464707209.6906
108.0,1956,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,970.9785,104.7206,1335.0,685.3235,276737.775,0.0,202018575.75
108.0,1956,15.0,106.4353,9月,低于防破坏线-保证出力,970.9785,104.7206,954.1154,104.4225,588.3,603.2243,276737.775,0.0,202018575.75
108.0,1956,15.0,106.4353,10月,低于防破坏线-保证出力,954.1154,104.4225,709.6013,100.0997,387.0,631.0397,276737.775,0.0,202018575.75
108.0,1956,15.0,106.4353,11月,低于防破坏线-保证出力,709.6013,100.0997,431.361,91.8617,441.3,721.3193,276737.775,0.0,202018575.75
108.0,1956,15.0,106.4353,12月,低于防破坏线-保证出力,431.361,91.8617,321.7512,87.6,330.3,439.9098,149550.8019,0.0,109172085.4063
108.0,1956,15.0,106.4353,1月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,440.0,440.0,139760.9231,0.0,102025473.8462
108.0,1956,15.0,106.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,869.0,869.0,269504.9754,0.0,196738632.0308
108.0,1956,15.0,106.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,858.9,858.9,266486.0799,0.0,194534838.3607
108.0,1957,15.0,106.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2213.7,652.3648,266742.3935,876.0427,194721947.2877
108.0,1957,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3863.0,2332.7804,1038161.793,1527.8805,757858108.8748
108.0,1957,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2716.3,2332.7804,1038161.793,381.1805,757858108.8748
108.0,1957,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1082.3,1765.2534,696940.5999,0.0,508766637.9593
108.0,1957,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3519.7,652.3648,266742.3935,2182.0427,194721947.2877
108.0,1957,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,473.3,346.8272,166403.7162,0.0,121474712.8455
108.0,1957,15.0,106.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1038.4307,105.9131,484.0,579.9907,276737.775,0.0,202018575.75
108.0,1957,15.0,106.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,703.0,577.3417,276737.775,7.617,202018575.75
108.0,1957,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1550.7,1946.9816,859653.1579,0.0,627546805.2733
108.0,1958,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5788.3,2435.8781,1037004.2664,3105.5686,757013114.5024
108.0,1958,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,633.7176,97.903,2195.7,2564.3662,1064353.0,0.0,776977690.0
108.0,1958,15.0,106.4353,7月,低于防破坏线-保证出力,633.7176,97.903,1004.7046,105.3169,3980.3,617.3852,269806.1056,2989.5887,196958457.0572
108.0,1958,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,3151.7,580.4749,270220.5137,2568.8859,197260974.9768
108.0,1958,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1681.0,2363.9534,919666.7002,0.0,671356691.1628
108.0,1958,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1929.0,652.3648,276737.775,441.9144,202018575.75
108.0,1958,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,569.7,566.6419,276737.775,3.0581,202018575.75
108.0,1958,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,401.0,401.0,197247.2731,0.0,143990509.3462
108.0,1958,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1046.8622,106.0622,2197.3,2306.9098,1060420.2433,0.0,774106777.5855
108.0,1959,15.0,106.4353,4月,优化区-枚举月末库容,1046.8622,106.0622,768.6219,101.1432,2202.3,2480.5403,1064008.83,0.0,776726445.9018
108.0,1959,15.0,106.4353,5月,汛限线附近-满发,768.6219,101.1432,1004.7046,105.3169,4255.0,2432.165,1037045.9561,1584.4133,757043547.9385
108.0,1959,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4533.0,2332.7804,1038161.793,2197.8805,757858108.8748
108.0,1959,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1940.7,2623.6534,1014538.5002,0.0,740613105.179
108.0,1959,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,667.0,667.0,208955.092,0.0,152537217.16
108.0,1959,15.0,106.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,449.7,449.7,142746.945,0.0,104205269.8219
108.0,1959,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,425.3,425.3,135227.8973,0.0,98716365.0065
108.0,1959,15.0,106.4353,11月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,846.6,846.6,262806.0004,0.0,191848380.2695
108.0,1959,15.0,106.4353,12月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,811.7,811.7,252342.6072,0.0,184210103.2616
108.0,1959,15.0,106.4353,1月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,593.3,593.3,186609.9964,0.0,136225297.3501
108.0,1959,15.0,106.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.1,634.1,199002.9637,0.0,145272163.5229
108.0,1959,15.0,106.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1501.0,652.3648,276737.775,13.9144,202018575.75
108.0,1960,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1565.3,1961.5816,865829.0334,0.0,632055194.3943
108.0,1960,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3027.3,2435.8781,1037004.2664,344.5686,757013114.5024
108.0,1960,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3157.0,2332.7804,1038161.793,821.8805,757858108.8748
108.0,1960,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3595.0,2332.7804,1038161.793,1259.8805,757858108.8748
108.0,1960,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,824.7,580.4749,270220.5137,241.8859,197260974.9768
108.0,1960,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1139.609,107.7019,402.1,267.1956,128986.0606,0.0,94159824.2278
108.0,1960,15.0,106.4353,10月,低于防破坏线-保证出力,1139.609,107.7019,895.0948,103.3791,347.0,592.6515,276737.775,0.0,202018575.75
108.0,1960,15.0,106.4353,11月,低于防破坏线-保证出力,895.0948,103.3791,869.8002,102.9319,594.3,620.1354,276737.775,0.0,202018575.75
108.0,1960,15.0,106.4353,12月,低于防破坏线-保证出力,869.8002,102.9319,659.0121,98.6581,432.3,646.8578,276737.775,0.0,202018575.75
108.0,1960,15.0,106.4353,1月,低于防破坏线-保证出力,659.0121,98.6581,321.7512,87.6,381.7,718.9609,261410.3653,0.0,190829566.6938
108.0,1960,15.0,106.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.2,634.2,199033.2691,0.0,145294286.4576
108.0,1960,15.0,106.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2153.3,652.3648,276737.775,666.2144,202018575.75
108.0,1961,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,4192.3,4344.0674,1064353.0,0.0,776977690.0
108.0,1961,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,338.6142,88.4566,2079.0,2744.8945,1064353.0,0.0,776977690.0
108.0,1961,15.0,106.4353,6月,低于防破坏线-保证出力,338.6142,88.4566,1004.7046,105.3169,2612.0,650.3703,267340.4486,1293.2003,195158527.5097
108.0,1961,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,643.7,1326.6534,530051.1343,0.0,386937328.0718
108.0,1961,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,549.4023,95.3858,1022.3,794.1433,276737.775,0.0,202018575.75
108.0,1961,15.0,106.4353,9月,低于防破坏线-保证出力,549.4023,95.3858,321.7512,87.6,536.3,763.9511,266559.7065,0.0,194588585.7271
108.0,1961,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,515.6762,94.3789,997.4,804.9389,276737.775,0.0,202018575.75
108.0,1961,15.0,106.4353,11月,低于防破坏线-保证出力,515.6762,94.3789,1156.472,108.0,2668.3,630.1591,276737.775,1397.3451,202018575.75
108.0,1961,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,926.7,926.7,447390.1587,0.0,326594815.8847
108.0,1961,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,919.7,919.7,444094.9023,0.0,324189278.6678
108.0,1961,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,558.7,558.7,272934.5038,0.0,199242187.7521
108.0,1961,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1089.0198,106.8075,1198.7,1266.1522,599527.0215,0.0,437654725.6834
108.0,1962,15.0,106.4353,4月,优化区-枚举月末库容,1089.0198,106.8075,760.1904,100.9941,2132.7,2461.5294,1062515.0536,0.0,775635989.1335
108.0,1962,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4852.0,2435.8781,1037004.2664,2169.2686,757013114.5024
108.0,1962,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4776.0,2332.7804,1038161.793,2440.8805,757858108.8748
108.0,1962,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2869.0,2332.7804,1038161.793,533.8805,757858108.8748
108.0,1962,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1711.7,580.4749,270220.5137,1128.8859,197260974.9768
108.0,1962,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,912.7,1595.6534,632785.9728,0.0,461933760.1282
108.0,1962,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,726.4643,100.3979,1149.7,744.3,276737.775,0.0,202018575.75
108.0,1962,15.0,106.4353,11月,低于防破坏线-保证出力,726.4643,100.3979,1156.472,108.0,1439.3,607.7144,276737.775,401.5779,202018575.75
108.0,1962,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,970.0,970.0,467745.1923,0.0,341453990.3846
108.0,1962,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,461.0,461.0,226157.7346,0.0,165095146.2692
108.0,1962,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,521.9,521.9,255341.3816,0.0,186399208.5512
108.0,1962,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1114.3144,107.2547,592.9,635.0576,307400.5666,0.0,224402413.5934
108.0,1963,15.0,106.4353,4月,优化区-枚举月末库容,1114.3144,107.2547,760.1904,100.9941,2097.7,2451.824,1063200.6774,0.0,776136494.4686
108.0,1963,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4071.7,2435.8781,1037004.2664,1388.9686,757013114.5024
108.0,1963,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,790.7,1473.6534,586295.2354,0.0,427995521.819
108.0,1963,15.0,106.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2931.0,652.3648,266742.3935,1593.3427,194721947.2877
108.0,1963,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1608.0,580.4749,270220.5137,1025.1859,197260974.9768
108.0,1963,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,316.3,999.2534,403191.4923,0.0,294329789.3668
108.0,1963,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,633.7176,97.903,1083.5,769.0339,276737.775,0.0,202018575.75
108.0,1963,15.0,106.4353,11月,低于防破坏线-保证出力,633.7176,97.903,1156.472,108.0,1576.3,617.3852,276737.775,436.1604,202018575.75
108.0,1963,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1212.0,1591.4185,710473.9608,0.0,518645991.3646
108.0,1963,15.0,106.4353,3月,优化区-枚举月末库容,777.0535,101.2922,1013.1361,105.466,2725.0,2488.9173,1062683.3026,0.0,775758810.9084
108.0,1964,15.0,106.4353,4月,优化区-枚举月末库容,1013.1361,105.466,1004.7046,105.3169,5893.3,5901.7315,1064353.0,0.0,776977690.0
108.0,1964,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4065.0,2332.7804,1038161.793,1729.8805,757858108.8748
108.0,1964,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5291.7,2332.7804,1038161.793,2956.5805,757858108.8748
108.0,1964,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1989.7,2672.6534,1032302.0595,0.0,753580503.4347
108.0,1964,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2066.0,652.3648,266742.3935,728.3427,194721947.2877
108.0,1964,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,389.2034,90.6032,1231.0,1846.5012,743266.0378,0.0,542584207.5627
108.0,1964,15.0,106.4353,10月,低于防破坏线-保证出力,389.2034,90.6032,844.5056,102.4847,1154.0,698.8004,276737.775,0.0,202018575.75
108.0,1964,15.0,106.4353,11月,低于防破坏线-保证出力,844.5056,102.4847,1156.472,108.0,920.0,595.8453,276737.775,12.1883,202018575.75
108.0,1964,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1050.0,1429.4185,640647.9922,0.0,467673034.2856
108.0,1965,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,827.6426,102.1866,2631.0,2584.026,1064353.0,0.0,776977690.0
108.0,1965,15.0,106.4353,5月,汛限线附近-满发,827.6426,102.1866,1004.7046,105.3169,4338.3,2406.5025,1037334.0801,1752.3964,757253878.4584
108.0,1965,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3568.0,2332.7804,1038161.793,1232.8805,757858108.8748
108.0,1965,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1986.0,2668.9534,1030962.2451,0.0,752602438.9503
108.0,1965,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2153.0,652.3648,266742.3935,815.3427,194721947.2877
108.0,1965,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1214.0,1896.9534,746347.4566,0.0,544833643.3442
108.0,1965,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2367.0,652.3648,276737.775,879.9144,202018575.75
108.0,1965,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,566.6419,276737.775,715.3581,202018575.75
108.0,1965,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,720.5,1099.9185,497168.2013,0.0,362932786.9676
108.0,1966,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,2902.0,2428.4637,1037087.5121,243.5461,757073883.8455
108.0,1966,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,785.485,101.4413,2275.7,2491.4311,1064353.0,0.0,776977690.0
108.0,1966,15.0,106.4353,6月,辅助线3区,785.485,101.4413,1004.7046,105.3169,3567.7,1956.6197,845481.3172,1389.5216,617201361.5886
108.0,1966,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4694.3,2332.7804,1038161.793,2359.1805,757858108.8748
108.0,1966,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,987.8415,105.0188,577.0,596.9861,276737.775,0.0,202018575.75
108.0,1966,15.0,106.4353,9月,优化区-枚举月末库容,987.8415,105.0188,903.5263,103.5282,386.3,470.6152,215869.139,0.0,157584471.4726
108.0,1966,15.0,106.4353,10月,低于防破坏线-保证出力,903.5263,103.5282,1156.472,108.0,844.2,590.0867,276737.775,1.1676,202018575.75
108.0,1966,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1105.8829,107.1056,518.7,571.3653,276737.775,0.0,202018575.75
108.0,1966,15.0,106.4353,12月,优化区-枚举月末库容,1105.8829,107.1056,1156.472,108.0,438.3,387.7109,189349.0765,0.0,138224825.8295
108.0,1966,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,996.2731,105.1678,1351.7,1511.8989,701122.3764,0.0,511819334.7664
108.0,1967,15.0,106.4353,4月,汛限线附近-满发,996.2731,105.1678,760.1904,100.9941,2272.7,2508.7635,1064353.0,0.0,776977690.0
108.0,1967,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,6585.7,2435.8781,1037004.2664,3902.9686,757013114.5024
108.0,1967,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5330.3,2332.7804,1038161.793,2995.1805,757858108.8748
108.0,1967,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2426.0,2373.5586,1055417.7581,50.1023,770454963.4064
108.0,1967,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2843.7,580.4749,270220.5137,2260.8859,197260974.9768
108.0,1967,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1849.0,2531.9534,981178.5992,0.0,716260377.4063
108.0,1967,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1089.0198,106.8075,1427.0,660.5725,276737.775,0.0,202018575.75
108.0,1967,15.0,106.4353,11月,低于防破坏线-保证出力,1089.0198,106.8075,1156.472,108.0,1559.7,572.706,276737.775,919.5418,202018575.75
108.0,1967,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,937.2524,104.1244,718.3,937.5196,437038.7978,0.0,319038322.3713
108.0,1967,15.0,106.4353,3月,优化区-枚举月末库容,937.2524,104.1244,777.0535,101.2922,2362.0,2522.1989,1061753.7665,0.0,775080249.5092
108.0,1968,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3659.0,2428.4637,1037087.5121,1000.5461,757073883.8455
108.0,1968,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3349.7,2332.7804,1038161.793,1014.5805,757858108.8748
108.0,1968,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4065.3,2332.7804,1038161.793,1730.1805,757858108.8748
108.0,1968,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4343.7,2332.7804,1038161.793,2008.5805,757858108.8748
108.0,1968,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2122.7,580.4749,270220.5137,1539.8859,197260974.9768
108.0,1968,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1955.3,2638.2534,1019835.8574,0.0,744480175.8959
108.0,1968,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,507.2447,94.1272,994.7,806.1346,276737.775,0.0,202018575.75
108.0,1968,15.0,106.4353,11月,低于防破坏线-保证出力,507.2447,94.1272,1156.472,108.0,1605.3,631.0923,276737.775,324.9804,202018575.75
108.0,1968,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1371.7,1767.9816,783823.0031,0.0,572190792.2978
108.0,1969,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3499.7,2435.8781,1037004.2664,816.9686,757013114.5024
108.0,1969,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3335.0,2332.7804,1038161.793,999.8805,757858108.8748
108.0,1969,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7595.0,2332.7804,1038161.793,5259.8805,757858108.8748
108.0,1969,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4693.3,580.4749,270220.5137,4110.4859,197260974.9768
108.0,1969,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1673.0,2355.9534,916724.8303,0.0,669209126.0915
108.0,1969,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.1,740.6156,276737.775,0.0,202018575.75
108.0,1969,15.0,106.4353,11月,低于防破坏线-保证出力,743.3274,100.696,1156.472,108.0,1533.3,605.9893,276737.775,514.1661,202018575.75
108.0,1969,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1202.0,1581.4185,706173.4816,0.0,515506641.5763
108.0,1970,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3094.0,2428.4637,1037087.5121,435.5461,757073883.8455
108.0,1970,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5846.0,2332.7804,1038161.793,3510.8805,757858108.8748
108.0,1970,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2818.3,2332.7804,1038161.793,483.1805,757858108.8748
108.0,1970,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6659.0,2332.7804,1038161.793,4323.8805,757858108.8748
108.0,1970,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1082.3,580.4749,270220.5137,499.4859,197260974.9768
108.0,1970,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1072.1568,106.5094,1952.7,1885.2478,856212.7865,0.0,625035334.1129
108.0,1970,15.0,106.4353,10月,低于防破坏线-保证出力,1072.1568,106.5094,1156.472,108.0,655.7,574.5303,276737.775,0.0,202018575.75
108.0,1970,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1080.5883,106.6584,499.7,573.2618,276737.775,0.0,202018575.75
108.0,1970,15.0,106.4353,12月,优化区-枚举月末库容,1080.5883,106.6584,1156.472,108.0,964.7,888.8163,424473.3856,0.0,309865571.5231
108.0,1970,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,793.9165,101.5903,1059.0,1421.5555,639053.4086,0.0,466508988.277
108.0,1971,15.0,106.4353,4月,汛限线附近-满发,793.9165,101.5903,760.1904,100.9941,2573.0,2608.7693,1064353.0,0.0,776977690.0
108.0,1971,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4101.3,2435.8781,1037004.2664,1418.5686,757013114.5024
108.0,1971,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5048.0,2332.7804,1038161.793,2712.8805,757858108.8748
108.0,1971,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1554.0,2236.9534,872929.4848,0.0,637238523.8713
108.0,1971,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1537.0,652.3648,266742.3935,199.3427,194721947.2877
108.0,1971,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,979.41,104.8697,978.7,1003.9946,458885.7835,0.0,334986621.9896
108.0,1971,15.0,106.4353,10月,低于防破坏线-保证出力,979.41,104.8697,1131.1774,107.5528,736.0,585.3463,276737.775,0.0,202018575.75
108.0,1971,15.0,106.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,595.0,568.9005,276737.775,0.8049,202018575.75
108.0,1971,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1098.7,1478.1185,661647.8918,0.0,483002961.037
108.0,1972,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3129.3,2428.4637,1037087.5121,470.8461,757073883.8455
108.0,1972,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3789.3,2332.7804,1038161.793,1454.1805,757858108.8748
108.0,1972,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,954.1154,104.4225,2369.0,2415.7769,1064353.0,0.0,776977690.0
108.0,1972,15.0,106.4353,7月,汛限线附近-满发,954.1154,104.4225,321.7512,87.6,756.3,1388.6642,544924.2819,0.0,397794725.7611
108.0,1972,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,322.7,322.7,103391.367,0.0,75475697.9375
108.0,1972,15.0,106.4353,9月,低于防破坏线-保证出力,321.7512,87.6,583.1284,96.3927,1048.0,783.3097,276737.775,0.0,202018575.75
108.0,1972,15.0,106.4353,10月,低于防破坏线-保证出力,583.1284,96.3927,1156.472,108.0,2658.7,622.7942,276737.775,1462.5622,202018575.75
108.0,1972,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,566.6419,276737.775,2043.3581,202018575.75
108.0,1972,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1314.7,1694.1185,754519.9044,0.0,550799530.1917
108.0,1973,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3661.3,2428.4637,1037087.5121,1002.8461,757073883.8455
108.0,1973,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4740.3,2332.7804,1038161.793,2405.1805,757858108.8748
108.0,1973,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5825.3,2332.7804,1038161.793,3490.1805,757858108.8748
108.0,1973,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,895.0948,103.3791,2332.7,2444.1638,1064353.0,0.0,776977690.0
108.0,1973,15.0,106.4353,8月,低于防破坏线-保证出力,895.0948,103.3791,1004.7046,105.3169,2059.0,590.9024,270103.44,1356.1487,197175511.1794
108.0,1973,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,3252.3,3100.5326,1064353.0,0.0,776977690.0
108.0,1973,15.0,106.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,819.7,566.6419,276737.775,253.0581,202018575.75
108.0,1973,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,566.6419,276737.775,14.3581,202018575.75
108.0,1973,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,895.0948,103.3791,488.0,749.3772,348937.5469,0.0,254724409.2405
108.0,1974,15.0,106.4353,4月,汛限线附近-满发,895.0948,103.3791,760.1904,100.9941,2423.7,2555.9309,1064353.0,0.0,776977690.0
108.0,1974,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3503.0,2435.8781,1037004.2664,820.2686,757013114.5024
108.0,1974,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3349.7,2332.7804,1038161.793,1014.5805,757858108.8748
108.0,1974,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5591.0,2332.7804,1038161.793,3255.8805,757858108.8748
108.0,1974,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1386.7,580.4749,270220.5137,803.8859,197260974.9768
108.0,1974,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,667.4437,98.9098,501.3,838.5609,365430.9696,0.0,266764607.7958
108.0,1974,15.0,106.4353,10月,低于防破坏线-保证出力,667.4437,98.9098,1156.472,108.0,1105.7,613.8323,276737.775,2.8394,202018575.75
108.0,1974,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,920.3893,103.8263,353.3,588.3644,276737.775,0.0,202018575.75
108.0,1974,15.0,106.4353,12月,低于防破坏线-保证出力,920.3893,103.8263,642.1491,98.1547,361.3,642.9028,276737.775,0.0,202018575.75
108.0,1974,15.0,106.4353,1月,低于防破坏线-保证出力,642.1491,98.1547,321.7512,87.6,371.7,692.0979,250478.3556,0.0,182849199.575
108.0,1974,15.0,106.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,472.7,472.7,149810.8111,0.0,109361892.1142
108.0,1974,15.0,106.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,661.7,661.7,207354.3484,0.0,151368674.3101
108.0,1975,15.0,106.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2453.3,652.3648,266742.3935,1115.6427,194721947.2877
108.0,1975,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7544.7,2332.7804,1038161.793,5209.5805,757858108.8748
108.0,1975,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4125.0,2332.7804,1038161.793,1789.8805,757858108.8748
108.0,1975,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1237.0,1919.9534,754974.2531,0.0,551131204.7747
108.0,1975,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,827.3,827.3,257023.5912,0.0,187627221.5816
108.0,1975,15.0,106.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,640.7,640.7,201002.3902,0.0,146731744.8241
108.0,1975,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,626.7,626.7,196759.4214,0.0,143634377.6001
108.0,1975,15.0,106.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1633.0,652.3648,276737.775,145.9144,202018575.75
108.0,1975,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,895.0948,103.3791,1125.3,1386.6772,634471.31,0.0,463164056.272
108.0,1976,15.0,106.4353,4月,汛限线附近-满发,895.0948,103.3791,760.1904,100.9941,2422.7,2556.8858,1064353.0,0.0,776977690.0
108.0,1976,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4362.3,2435.8781,1037004.2664,1679.5686,757013114.5024
108.0,1976,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5141.7,2332.7804,1038161.793,2806.5805,757858108.8748
108.0,1976,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4063.3,2332.7804,1038161.793,1728.1805,757858108.8748
108.0,1976,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,978.7,580.4749,270220.5137,395.8859,197260974.9768
108.0,1976,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,805.7,1488.6534,592006.5172,0.0,432164757.5475
108.0,1976,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,810.7795,101.8885,1209.0,723.9485,276737.775,0.0,202018575.75
108.0,1976,15.0,106.4353,11月,低于防破坏线-保证出力,810.7795,101.8885,1156.472,108.0,1640.0,599.1878,276737.775,695.1197,202018575.75
108.0,1976,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1218.0,1597.4185,713053.2531,0.0,520528874.7986
108.0,1977,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,4916.0,2428.4637,1037087.5121,2257.5461,757073883.8455
108.0,1977,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5442.0,2332.7804,1038161.793,3106.8805,757858108.8748
108.0,1977,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6707.0,2332.7804,1038161.793,4371.8805,757858108.8748
108.0,1977,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4276.0,2332.7804,1038161.793,1940.8805,757858108.8748
108.0,1977,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2208.0,580.4749,270220.5137,1625.1859,197260974.9768
108.0,1977,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,968.0,1650.9534,653769.8356,0.0,477251980.009
108.0,1977,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1038.4307,105.9131,1389.0,670.3792,276737.775,0.0,202018575.75
108.0,1977,15.0,106.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,1970.0,577.3417,276737.775,1274.617,202018575.75
108.0,1977,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1068.3,1464.5816,653960.4372,0.0,477391119.1514
108.0,1978,15.0,106.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3092.0,2435.8781,1037004.2664,409.2686,757013114.5024
108.0,1978,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3773.0,2332.7804,1038161.793,1437.8805,757858108.8748
108.0,1978,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1125.0,1807.9534,712998.7692,0.0,520489101.4851
108.0,1978,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,889.7,889.7,275683.8792,0.0,201249231.8216
108.0,1978,15.0,106.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,856.7,856.7,265828.1449,0.0,194054545.777
108.0,1978,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,720.3,720.3,225000.039,0.0,164250028.4481
108.0,1978,15.0,106.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1757.7,652.3648,276737.775,270.6144,202018575.75
108.0,1978,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,15.0,106.4353,4月,优化区-枚举月末库容,1156.472,108.0,962.547,104.5716,858.3,1052.225,490931.9115,0.0,358380295.3848
108.0,1979,15.0,106.4353,5月,汛限线附近-满发,962.547,104.5716,802.348,101.7394,2344.0,2505.3686,1064353.0,0.0,776977690.0
108.0,1979,15.0,106.4353,6月,汛限线附近-满发,802.348,101.7394,1004.7046,105.3169,6522.0,2417.4306,1037211.3853,3899.8737,757164311.2894
108.0,1979,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3755.0,2332.7804,1038161.793,1419.8805,757858108.8748
108.0,1979,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2051.3,580.4749,270220.5137,1468.4859,197260974.9768
108.0,1979,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,2369.3,2242.8272,1020953.8391,0.0,745296302.5303
108.0,1979,15.0,106.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,592.3,569.0873,276737.775,0.0,202018575.75
108.0,1979,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1004.7046,105.3169,427.3,580.62,276737.775,0.0,202018575.75
108.0,1979,15.0,106.4353,12月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,385.3,233.5326,113260.2902,0.0,82680011.8207
108.0,1979,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,444.3,444.3,218126.7496,0.0,159232527.1912
108.0,1979,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,681.3,681.3,331406.7348,0.0,241926916.3821
108.0,1979,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1086.7,1466.1185,656478.4372,0.0,479229259.1684
108.0,1980,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,2762.7,2464.716,1051761.2959,67.9937,767785745.9742
108.0,1980,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3507.0,2332.7804,1038161.793,1171.8805,757858108.8748
108.0,1980,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4527.7,2332.7804,1038161.793,2192.5805,757858108.8748
108.0,1980,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4561.7,2332.7804,1038161.793,2226.5805,757858108.8748
108.0,1980,15.0,106.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5711.7,580.4749,270220.5137,5128.8859,197260974.9768
108.0,1980,15.0,106.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,988.3,1671.2534,661456.8644,0.0,482863510.98
108.0,1980,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1641.3,652.3648,276737.775,154.2144,202018575.75
108.0,1980,15.0,106.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,566.6419,276737.775,135.3581,202018575.75
108.0,1980,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1009.7,1389.1185,623229.0532,0.0,454957208.8476
108.0,1981,15.0,106.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3309.3,2428.4637,1037087.5121,650.8461,757073883.8455
108.0,1981,15.0,106.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3288.0,2332.7804,1038161.793,952.8805,757858108.8748
108.0,1981,15.0,106.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2898.0,2332.7804,1038161.793,562.8805,757858108.8748
108.0,1981,15.0,106.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1241.7,1924.6534,756736.9788,0.0,552417994.5399
108.0,1981,15.0,106.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,622.0,622.0,195333.502,0.0,142593456.46
108.0,1981,15.0,106.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,537.0,537.0,169436.5808,0.0,123688703.9615
108.0,1981,15.0,106.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,729.7,729.7,227819.71,0.0,166308388.2781
108.0,1981,15.0,106.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1530.3,652.3648,276737.775,43.2144,202018575.75
108.0,1981,15.0,106.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,15.0,106.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,15.0,106.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,15.0,106.4353,3月,优化区-枚举月末库容,1156.472,108.0,321.7512,87.6,1310.3,2145.0208,872419.0523,0.0,636865908.1789
108.0,1951,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,3909.0,4060.7674,1214353.0,0.0,886477690.0
108.0,1951,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2995.0,2680.0253,1184263.1129,312.6356,864512072.4405
108.0,1951,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1931.3,2614.2534,1011125.833,0.0,738121858.1201
108.0,1951,30.0,121.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2901.7,652.3648,266742.3935,1564.0427,194721947.2877
108.0,1951,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,878.2317,103.081,480.3,607.822,276737.775,0.0,202018575.75
108.0,1951,30.0,121.4353,9月,低于防破坏线-保证出力,878.2317,103.081,878.2317,103.081,619.5,621.1583,276737.775,0.0,202018575.75
108.0,1951,30.0,121.4353,10月,低于防破坏线-保证出力,878.2317,103.081,1156.472,108.0,1331.0,592.5407,276737.775,460.2191,202018575.75
108.0,1951,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,673.0,566.6419,276737.775,106.3581,202018575.75
108.0,1951,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1127.7,1127.7,541478.1845,0.0,395279074.6899
108.0,1951,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2568.6,2568.6,1195743.1429,0.0,872892494.3279
108.0,1952,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2001.0,2397.2816,1048324.9806,0.0,765277235.8142
108.0,1952,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5399.3,2800.286,1182912.8899,2352.1607,863526409.6633
108.0,1952,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3781.3,2680.0253,1184263.1129,1098.9356,864512072.4405
108.0,1952,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3677.0,2680.0253,1184263.1129,994.6356,864512072.4405
108.0,1952,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4378.3,580.4749,270220.5137,3795.4859,197260974.9768
108.0,1952,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1038.4307,105.9131,2768.3,2734.5739,1213467.4049,0.0,885831205.5821
108.0,1952,30.0,121.4353,10月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,2659.7,577.3417,276737.775,1964.317,202018575.75
108.0,1952,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,566.6419,276737.775,451.6581,202018575.75
108.0,1952,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,869.8002,102.9319,833.0,1119.6718,513610.1145,0.0,374935383.6177
108.0,1952,30.0,121.4353,3月,优化区-枚举月末库容,869.8002,102.9319,1105.8829,107.1056,3003.7,2767.6173,1213276.9285,0.0,885692157.8119
108.0,1953,30.0,121.4353,4月,优化区-枚举月末库容,1105.8829,107.1056,760.1904,100.9941,2478.0,2823.6925,1213178.2203,0.0,885620100.8056
108.0,1953,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3517.3,2800.286,1182912.8899,470.1607,863526409.6633
108.0,1953,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2864.3,2680.0253,1184263.1129,181.9356,864512072.4405
108.0,1953,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1665.0,2347.9534,913783.7341,0.0,667062125.8846
