正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1953,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,875.3,875.3,271386.6977,0.0,198112289.2985
108.0,1953,30.0,121.4353,9月,低于防破坏线-保证出力,321.7512,87.6,549.4023,95.3858,1020.3,795.0051,276737.775,0.0,202018575.75
108.0,1953,30.0,121.4353,10月,低于防破坏线-保证出力,549.4023,95.3858,1156.472,108.0,2286.4,626.4545,276737.775,1052.8758,202018575.75
108.0,1953,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,566.6419,276737.775,1828.3581,202018575.75
108.0,1953,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1072.0,1451.4185,650141.347,0.0,474603183.2978
108.0,1954,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3461.7,2791.6255,1183010.1261,440.0843,863597392.0174
108.0,1954,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5833.7,2680.0253,1184263.1129,3151.3356,864512072.4405
108.0,1954,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6961.0,2680.0253,1184263.1129,4278.6356,864512072.4405
108.0,1954,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,9361.7,2680.0253,1184263.1129,6679.3356,864512072.4405
108.0,1954,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5366.7,580.4749,270220.5137,4783.8859,197260974.9768
108.0,1954,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,868.0,716.2326,339806.3993,0.0,248058671.4782
108.0,1954,30.0,121.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1131.1774,107.5528,546.3,568.6354,276737.775,0.0,202018575.75
108.0,1954,30.0,121.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,954.1154,104.4225,407.7,587.9599,276737.775,0.0,202018575.75
108.0,1954,30.0,121.4353,12月,低于防破坏线-保证出力,954.1154,104.4225,751.7589,100.845,423.7,626.5033,276737.775,0.0,202018575.75
108.0,1954,30.0,121.4353,1月,低于防破坏线-保证出力,751.7589,100.845,456.6556,92.6169,407.7,705.2374,276737.775,0.0,202018575.75
108.0,1954,30.0,121.4353,2月,低于防破坏线-保证出力,456.6556,92.6169,321.7512,87.6,596.4,731.3044,246968.5581,0.0,180287047.4103
108.0,1954,30.0,121.4353,3月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.3,740.5452,276737.775,0.0,202018575.75
108.0,1955,30.0,121.4353,4月,辅助线3区,743.3274,100.696,321.7512,87.6,1511.0,1932.5762,695615.9721,0.0,507799659.6101
108.0,1955,30.0,121.4353,5月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,5308.7,652.3648,266742.3935,3971.0427,194721947.2877
108.0,1955,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5540.7,2680.0253,1184263.1129,2858.3356,864512072.4405
108.0,1955,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1677.0,2359.9534,918195.9099,0.0,670283014.2442
108.0,1955,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1975.3,652.3648,266742.3935,637.6427,194721947.2877
108.0,1955,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,819.2111,102.0375,901.3,1086.7935,482471.7,0.0,352204341.0337
108.0,1955,30.0,121.4353,10月,低于防破坏线-保证出力,819.2111,102.0375,599.9915,96.8961,439.0,659.6149,276737.775,0.0,202018575.75
108.0,1955,30.0,121.4353,11月,低于防破坏线-保证出力,599.9915,96.8961,1156.472,108.0,1190.0,620.9804,276737.775,12.539,202018575.75
108.0,1955,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
108.0,1955,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,511.0,511.0,250129.9141,0.0,182594837.2949
108.0,1955,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,609.4,609.4,297177.0789,0.0,216939267.5824
108.0,1955,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1139.609,107.7019,915.3,932.163,448779.9296,0.0,327609348.5864
108.0,1956,30.0,121.4353,4月,优化区-枚举月末库容,1139.609,107.7019,768.6219,101.1432,2433.0,2803.987,1214087.7456,0.0,886284054.2533
108.0,1956,30.0,121.4353,5月,汛限线附近-满发,768.6219,101.1432,1004.7046,105.3169,6085.0,2795.9486,1182961.588,3050.6296,863561959.2053
108.0,1956,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2780.7,2726.8479,1203798.7676,51.513,878773100.3579
108.0,1956,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,922.7,1605.6534,636585.2188,0.0,464707209.6906
108.0,1956,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,970.9785,104.7206,1335.0,685.3235,276737.775,0.0,202018575.75
108.0,1956,30.0,121.4353,9月,低于防破坏线-保证出力,970.9785,104.7206,954.1154,104.4225,588.3,603.2243,276737.775,0.0,202018575.75
108.0,1956,30.0,121.4353,10月,低于防破坏线-保证出力,954.1154,104.4225,709.6013,100.0997,387.0,631.0397,276737.775,0.0,202018575.75
108.0,1956,30.0,121.4353,11月,低于防破坏线-保证出力,709.6013,100.0997,431.361,91.8617,441.3,721.3193,276737.775,0.0,202018575.75
108.0,1956,30.0,121.4353,12月,低于防破坏线-保证出力,431.361,91.8617,321.7512,87.6,330.3,439.9098,149550.8019,0.0,109172085.4063
108.0,1956,30.0,121.4353,1月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,440.0,440.0,139760.9231,0.0,102025473.8462
108.0,1956,30.0,121.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,869.0,869.0,269504.9754,0.0,196738632.0308
108.0,1956,30.0,121.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,858.9,858.9,266486.0799,0.0,194534838.3607
108.0,1957,30.0,121.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2213.7,652.3648,266742.3935,876.0427,194721947.2877
108.0,1957,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3863.0,2680.0253,1184263.1129,1180.6356,864512072.4405
108.0,1957,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,928.8209,103.9753,2716.3,2791.0403,1214353.0,0.0,886477690.0
108.0,1957,30.0,121.4353,7月,汛限线附近-满发,928.8209,103.9753,321.7512,87.6,1082.3,1689.3697,652044.203,0.0,475992268.2135
108.0,1957,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3519.7,652.3648,266742.3935,2182.0427,194721947.2877
108.0,1957,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,473.3,346.8272,166403.7162,0.0,121474712.8455
108.0,1957,30.0,121.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1038.4307,105.9131,484.0,579.9907,276737.775,0.0,202018575.75
108.0,1957,30.0,121.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,703.0,577.3417,276737.775,7.617,202018575.75
108.0,1957,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1550.7,1946.9816,859653.1579,0.0,627546805.2733
108.0,1958,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5788.3,2800.286,1182912.8899,2741.1607,863526409.6633
108.0,1958,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2195.7,2878.6534,1106598.1135,0.0,807816622.8907
108.0,1958,30.0,121.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3980.3,652.3648,266742.3935,2642.6427,194721947.2877
108.0,1958,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,3151.7,580.4749,270220.5137,2568.8859,197260974.9768
108.0,1958,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1681.0,2363.9534,919666.7002,0.0,671356691.1628
108.0,1958,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1929.0,652.3648,276737.775,441.9144,202018575.75
108.0,1958,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,569.7,566.6419,276737.775,3.0581,202018575.75
108.0,1958,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,401.0,401.0,197247.2731,0.0,143990509.3462
108.0,1958,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2197.3,2197.3,1030406.6228,0.0,752196834.6562
108.0,1959,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2202.3,2598.5816,1131622.8353,0.0,826084669.7986
108.0,1959,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4255.0,2800.286,1182912.8899,1207.8607,863526409.6633
108.0,1959,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4533.0,2680.0253,1184263.1129,1850.6356,864512072.4405
108.0,1959,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1940.7,2623.6534,1014538.5002,0.0,740613105.179
108.0,1959,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,667.0,667.0,208955.092,0.0,152537217.16
108.0,1959,30.0,121.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,449.7,449.7,142746.945,0.0,104205269.8219
108.0,1959,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,425.3,425.3,135227.8973,0.0,98716365.0065
108.0,1959,30.0,121.4353,11月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,846.6,846.6,262806.0004,0.0,191848380.2695
108.0,1959,30.0,121.4353,12月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,811.7,811.7,252342.6072,0.0,184210103.2616
108.0,1959,30.0,121.4353,1月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,593.3,593.3,186609.9964,0.0,136225297.3501
108.0,1959,30.0,121.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.1,634.1,199002.9637,0.0,145272163.5229
108.0,1959,30.0,121.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1501.0,652.3648,276737.775,13.9144,202018575.75
108.0,1960,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,785.485,101.4413,1565.3,1936.287,858806.728,0.0,626928911.4756
108.0,1960,30.0,121.4353,5月,汛限线附近-满发,785.485,101.4413,869.8002,102.9319,3027.3,2940.0864,1214353.0,0.0,886477690.0
108.0,1960,30.0,121.4353,6月,汛限线附近-满发,869.8002,102.9319,1004.7046,105.3169,3157.0,2744.9899,1183533.7251,274.7666,863979619.3201
108.0,1960,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3595.0,2680.0253,1184263.1129,912.6356,864512072.4405
108.0,1960,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,824.7,580.4749,270220.5137,241.8859,197260974.9768
108.0,1960,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1139.609,107.7019,402.1,267.1956,128986.0606,0.0,94159824.2278
108.0,1960,30.0,121.4353,10月,低于防破坏线-保证出力,1139.609,107.7019,895.0948,103.3791,347.0,592.6515,276737.775,0.0,202018575.75
108.0,1960,30.0,121.4353,11月,低于防破坏线-保证出力,895.0948,103.3791,869.8002,102.9319,594.3,620.1354,276737.775,0.0,202018575.75
108.0,1960,30.0,121.4353,12月,低于防破坏线-保证出力,869.8002,102.9319,659.0121,98.6581,432.3,646.8578,276737.775,0.0,202018575.75
108.0,1960,30.0,121.4353,1月,低于防破坏线-保证出力,659.0121,98.6581,321.7512,87.6,381.7,718.9609,261410.3653,0.0,190829566.6938
108.0,1960,30.0,121.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.2,634.2,199033.2691,0.0,145294286.4576
108.0,1960,30.0,121.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2153.3,652.3648,276737.775,666.2144,202018575.75
108.0,1961,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,4192.3,4344.0674,1214353.0,0.0,886477690.0
108.0,1961,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2079.0,2761.9534,1064563.5627,0.0,777131400.7614
108.0,1961,30.0,121.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2612.0,652.3648,266742.3935,1274.3427,194721947.2877
108.0,1961,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,643.7,1326.6534,530051.1343,0.0,386937328.0718
108.0,1961,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,549.4023,95.3858,1022.3,794.1433,276737.775,0.0,202018575.75
108.0,1961,30.0,121.4353,9月,低于防破坏线-保证出力,549.4023,95.3858,321.7512,87.6,536.3,763.9511,266559.7065,0.0,194588585.7271
108.0,1961,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,515.6762,94.3789,997.4,804.9389,276737.775,0.0,202018575.75
108.0,1961,30.0,121.4353,11月,低于防破坏线-保证出力,515.6762,94.3789,1156.472,108.0,2668.3,630.1591,276737.775,1397.3451,202018575.75
108.0,1961,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,926.7,926.7,447390.1587,0.0,326594815.8847
108.0,1961,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,919.7,919.7,444094.9023,0.0,324189278.6678
108.0,1961,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,558.7,558.7,272934.5038,0.0,199242187.7521
108.0,1961,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1198.7,1198.7,574592.0664,0.0,419452208.471
108.0,1962,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2132.7,2528.9816,1102905.2717,0.0,805120848.3732
108.0,1962,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4852.0,2800.286,1182912.8899,1804.8607,863526409.6633
108.0,1962,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4776.0,2680.0253,1184263.1129,2093.6356,864512072.4405
108.0,1962,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2869.0,2680.0253,1184263.1129,186.6356,864512072.4405
108.0,1962,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1711.7,580.4749,270220.5137,1128.8859,197260974.9768
108.0,1962,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,912.7,1595.6534,632785.9728,0.0,461933760.1282
108.0,1962,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,726.4643,100.3979,1149.7,744.3,276737.775,0.0,202018575.75
108.0,1962,30.0,121.4353,11月,低于防破坏线-保证出力,726.4643,100.3979,1156.472,108.0,1439.3,607.7144,276737.775,401.5779,202018575.75
108.0,1962,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,970.0,970.0,467745.1923,0.0,341453990.3846
108.0,1962,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,461.0,461.0,226157.7346,0.0,165095146.2692
108.0,1962,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,521.9,521.9,255341.3816,0.0,186399208.5512
108.0,1962,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,592.9,592.9,289297.0765,0.0,211186865.8669
108.0,1963,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2097.7,2493.9816,1088430.8634,0.0,794554530.2997
108.0,1963,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4071.7,2800.286,1182912.8899,1024.5607,863526409.6633
108.0,1963,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,790.7,1473.6534,586295.2354,0.0,427995521.819
108.0,1963,30.0,121.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2931.0,652.3648,266742.3935,1593.3427,194721947.2877
108.0,1963,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1608.0,580.4749,270220.5137,1025.1859,197260974.9768
108.0,1963,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,316.3,999.2534,403191.4923,0.0,294329789.3668
108.0,1963,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,633.7176,97.903,1083.5,769.0339,276737.775,0.0,202018575.75
108.0,1963,30.0,121.4353,11月,低于防破坏线-保证出力,633.7176,97.903,1156.472,108.0,1576.3,617.3852,276737.775,436.1604,202018575.75
108.0,1963,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1021.5676,105.615,1212.0,1346.9044,629687.8602,0.0,459672137.9259
108.0,1963,30.0,121.4353,3月,优化区-枚举月末库容,1021.5676,105.615,1013.1361,105.466,2725.0,2733.4315,1211257.0468,0.0,884217644.1588
108.0,1964,30.0,121.4353,4月,优化区-枚举月末库容,1013.1361,105.466,1004.7046,105.3169,5893.3,5901.7315,1214353.0,0.0,886477690.0
108.0,1964,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4065.0,2680.0253,1184263.1129,1382.6356,864512072.4405
108.0,1964,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5291.7,2680.0253,1184263.1129,2609.3356,864512072.4405
108.0,1964,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1989.7,2672.6534,1032302.0595,0.0,753580503.4347
108.0,1964,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2066.0,652.3648,266742.3935,728.3427,194721947.2877
108.0,1964,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,389.2034,90.6032,1231.0,1846.5012,743266.0378,0.0,542584207.5627
108.0,1964,30.0,121.4353,10月,低于防破坏线-保证出力,389.2034,90.6032,844.5056,102.4847,1154.0,698.8004,276737.775,0.0,202018575.75
108.0,1964,30.0,121.4353,11月,低于防破坏线-保证出力,844.5056,102.4847,1156.472,108.0,920.0,595.8453,276737.775,12.1883,202018575.75
108.0,1964,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1013.1361,105.466,1050.0,1193.3359,559242.4564,0.0,408246993.1538
108.0,1965,30.0,121.4353,4月,优化区-枚举月末库容,1013.1361,105.466,785.485,101.4413,2631.0,2858.6511,1212860.5886,0.0,885388229.677
108.0,1965,30.0,121.4353,5月,汛限线附近-满发,785.485,101.4413,1004.7046,105.3169,4338.3,2787.3165,1183058.5051,1329.4248,863632708.7067
108.0,1965,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3568.0,2680.0253,1184263.1129,885.6356,864512072.4405
108.0,1965,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1986.0,2668.9534,1030962.2451,0.0,752602438.9503
108.0,1965,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2153.0,652.3648,266742.3935,815.3427,194721947.2877
108.0,1965,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1214.0,1896.9534,746347.4566,0.0,544833643.3442
108.0,1965,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2367.0,652.3648,276737.775,879.9144,202018575.75
108.0,1965,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,566.6419,276737.775,715.3581,202018575.75
108.0,1965,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,836.0741,102.3357,720.5,1040.8979,475909.9157,0.0,347414238.4918
108.0,1966,30.0,121.4353,4月,汛限线附近-满发,836.0741,102.3357,321.7512,87.6,2902.0,3416.3229,1212083.8975,0.0,884821245.1438
108.0,1966,30.0,121.4353,5月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2275.7,652.3648,266742.3935,938.0427,194721947.2877
108.0,1966,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3567.7,2680.0253,1184263.1129,885.3356,864512072.4405
108.0,1966,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4694.3,2680.0253,1184263.1129,2011.9356,864512072.4405
108.0,1966,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,987.8415,105.0188,577.0,596.9861,276737.775,0.0,202018575.75
108.0,1966,30.0,121.4353,9月,优化区-枚举月末库容,987.8415,105.0188,903.5263,103.5282,386.3,470.6152,215869.139,0.0,157584471.4726
108.0,1966,30.0,121.4353,10月,低于防破坏线-保证出力,903.5263,103.5282,1156.472,108.0,844.2,590.0867,276737.775,1.1676,202018575.75
108.0,1966,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1105.8829,107.1056,518.7,571.3653,276737.775,0.0,202018575.75
108.0,1966,30.0,121.4353,12月,优化区-枚举月末库容,1105.8829,107.1056,1156.472,108.0,438.3,387.7109,189349.0765,0.0,138224825.8295
108.0,1966,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1351.7,1351.7,645556.485,0.0,471256234.0845
108.0,1967,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2272.7,2668.9816,1160581.3625,0.0,847224394.6035
108.0,1967,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,6585.7,2800.286,1182912.8899,3538.5607,863526409.6633
108.0,1967,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5330.3,2680.0253,1184263.1129,2647.9356,864512072.4405
108.0,1967,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2426.0,3108.9534,1189043.0023,0.0,868001391.6498
108.0,1967,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2843.7,652.3648,266742.3935,1506.0427,194721947.2877
108.0,1967,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1849.0,2531.9534,981178.5992,0.0,716260377.4063
108.0,1967,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1089.0198,106.8075,1427.0,660.5725,276737.775,0.0,202018575.75
108.0,1967,30.0,121.4353,11月,低于防破坏线-保证出力,1089.0198,106.8075,1156.472,108.0,1559.7,572.706,276737.775,919.5418,202018575.75
108.0,1967,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,718.3,718.3,348952.9414,0.0,254735647.2001
108.0,1967,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,2362.0,2741.4185,1193757.6584,0.0,871443090.6577
108.0,1968,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3659.0,2791.6255,1183010.1261,637.3843,863597392.0174
108.0,1968,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3349.7,2680.0253,1184263.1129,667.3356,864512072.4405
108.0,1968,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4065.3,2680.0253,1184263.1129,1382.9356,864512072.4405
108.0,1968,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4343.7,2680.0253,1184263.1129,1661.3356,864512072.4405
108.0,1968,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2122.7,580.4749,270220.5137,1539.8859,197260974.9768
108.0,1968,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1955.3,2638.2534,1019835.8574,0.0,744480175.8959
108.0,1968,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,507.2447,94.1272,994.7,806.1346,276737.775,0.0,202018575.75
108.0,1968,30.0,121.4353,11月,低于防破坏线-保证出力,507.2447,94.1272,1156.472,108.0,1605.3,631.0923,276737.775,324.9804,202018575.75
108.0,1968,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1371.7,1767.9816,783823.0031,0.0,572190792.2978
108.0,1969,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3499.7,2800.286,1182912.8899,452.5607,863526409.6633
108.0,1969,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3335.0,2680.0253,1184263.1129,652.6356,864512072.4405
108.0,1969,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7595.0,2680.0253,1184263.1129,4912.6356,864512072.4405
108.0,1969,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4693.3,580.4749,270220.5137,4110.4859,197260974.9768
108.0,1969,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1673.0,2355.9534,916724.8303,0.0,669209126.0915
108.0,1969,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.1,740.6156,276737.775,0.0,202018575.75
108.0,1969,30.0,121.4353,11月,低于防破坏线-保证出力,743.3274,100.696,1156.472,108.0,1533.3,605.9893,276737.775,514.1661,202018575.75
108.0,1969,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1202.0,1581.4185,706173.4816,0.0,515506641.5763
108.0,1970,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,996.2731,105.1678,3094.0,2877.5721,1214353.0,0.0,886477690.0
108.0,1970,30.0,121.4353,5月,汛限线附近-满发,996.2731,105.1678,1004.7046,105.3169,5846.0,2683.9903,1184218.5966,3151.2391,864479575.4898
108.0,1970,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2818.3,2692.0749,1189294.327,123.886,868184858.6861
108.0,1970,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6659.0,2680.0253,1184263.1129,3976.6356,864512072.4405
108.0,1970,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1082.3,580.4749,270220.5137,499.4859,197260974.9768
108.0,1970,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1072.1568,106.5094,1952.7,1885.2478,856212.7865,0.0,625035334.1129
108.0,1970,30.0,121.4353,10月,低于防破坏线-保证出力,1072.1568,106.5094,1156.472,108.0,655.7,574.5303,276737.775,0.0,202018575.75
108.0,1970,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1080.5883,106.6584,499.7,573.2618,276737.775,0.0,202018575.75
108.0,1970,30.0,121.4353,12月,优化区-枚举月末库容,1080.5883,106.6584,1156.472,108.0,964.7,888.8163,424473.3856,0.0,309865571.5231
108.0,1970,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1046.8622,106.0622,1059.0,1168.6098,550948.0887,0.0,402192104.774
108.0,1971,30.0,121.4353,4月,优化区-枚举月末库容,1046.8622,106.0622,768.6219,101.1432,2573.0,2851.2403,1213508.5253,0.0,885861223.4997
108.0,1971,30.0,121.4353,5月,汛限线附近-满发,768.6219,101.1432,1004.7046,105.3169,4101.3,2795.9486,1182961.588,1066.9296,863561959.2053
108.0,1971,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5048.0,2680.0253,1184263.1129,2365.6356,864512072.4405
108.0,1971,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1554.0,2236.9534,872929.4848,0.0,637238523.8713
108.0,1971,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1537.0,652.3648,266742.3935,199.3427,194721947.2877
108.0,1971,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,979.41,104.8697,978.7,1003.9946,458885.7835,0.0,334986621.9896
108.0,1971,30.0,121.4353,10月,低于防破坏线-保证出力,979.41,104.8697,1131.1774,107.5528,736.0,585.3463,276737.775,0.0,202018575.75
108.0,1971,30.0,121.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,595.0,568.9005,276737.775,0.8049,202018575.75
108.0,1971,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1098.7,1478.1185,661647.8918,0.0,483002961.037
108.0,1972,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3129.3,2836.8443,1201038.5286,62.4654,876758125.8496
108.0,1972,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3789.3,2680.0253,1184263.1129,1106.9356,864512072.4405
108.0,1972,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2369.0,3051.9534,1168721.5877,0.0,853166758.9934
108.0,1972,30.0,121.4353,7月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,756.3,756.3,235782.4998,0.0,172121224.8321
108.0,1972,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,322.7,322.7,103391.367,0.0,75475697.9375
108.0,1972,30.0,121.4353,9月,低于防破坏线-保证出力,321.7512,87.6,583.1284,96.3927,1048.0,783.3097,276737.775,0.0,202018575.75
108.0,1972,30.0,121.4353,10月,低于防破坏线-保证出力,583.1284,96.3927,1156.472,108.0,2658.7,622.7942,276737.775,1462.5622,202018575.75
108.0,1972,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,566.6419,276737.775,2043.3581,202018575.75
108.0,1972,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1314.7,1694.1185,754519.9044,0.0,550799530.1917
108.0,1973,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3661.3,2791.6255,1183010.1261,639.6843,863597392.0174
108.0,1973,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4740.3,2680.0253,1184263.1129,2057.9356,864512072.4405
108.0,1973,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5825.3,2680.0253,1184263.1129,3142.9356,864512072.4405
108.0,1973,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2332.7,3015.6534,1155751.2675,0.0,843698425.2697
108.0,1973,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2059.0,652.3648,266742.3935,721.3427,194721947.2877
108.0,1973,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,3252.3,3100.5326,1214353.0,0.0,886477690.0
108.0,1973,30.0,121.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,819.7,566.6419,276737.775,253.0581,202018575.75
108.0,1973,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,566.6419,276737.775,14.3581,202018575.75
108.0,1973,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1139.609,107.7019,488.0,504.863,246553.7843,0.0,179984262.5526
108.0,1974,30.0,121.4353,4月,优化区-枚举月末库容,1139.609,107.7019,760.1904,100.9941,2423.7,2803.1185,1211957.9114,0.0,884729275.3058
108.0,1974,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,3503.0,2800.286,1182912.8899,455.8607,863526409.6633
108.0,1974,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3349.7,2680.0253,1184263.1129,667.3356,864512072.4405
108.0,1974,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5591.0,2680.0253,1184263.1129,2908.6356,864512072.4405
108.0,1974,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1386.7,580.4749,270220.5137,803.8859,197260974.9768
108.0,1974,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,667.4437,98.9098,501.3,838.5609,365430.9696,0.0,266764607.7958
108.0,1974,30.0,121.4353,10月,低于防破坏线-保证出力,667.4437,98.9098,1156.472,108.0,1105.7,613.8323,276737.775,2.8394,202018575.75
108.0,1974,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,920.3893,103.8263,353.3,588.3644,276737.775,0.0,202018575.75
108.0,1974,30.0,121.4353,12月,低于防破坏线-保证出力,920.3893,103.8263,642.1491,98.1547,361.3,642.9028,276737.775,0.0,202018575.75
108.0,1974,30.0,121.4353,1月,低于防破坏线-保证出力,642.1491,98.1547,321.7512,87.6,371.7,692.0979,250478.3556,0.0,182849199.575
108.0,1974,30.0,121.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,472.7,472.7,149810.8111,0.0,109361892.1142
108.0,1974,30.0,121.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,661.7,661.7,207354.3484,0.0,151368674.3101
108.0,1975,30.0,121.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2453.3,652.3648,266742.3935,1115.6427,194721947.2877
108.0,1975,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7544.7,2680.0253,1184263.1129,4862.3356,864512072.4405
108.0,1975,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4125.0,2680.0253,1184263.1129,1442.6356,864512072.4405
108.0,1975,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1237.0,1919.9534,754974.2531,0.0,551131204.7747
108.0,1975,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,827.3,827.3,257023.5912,0.0,187627221.5816
108.0,1975,30.0,121.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,640.7,640.7,201002.3902,0.0,146731744.8241
108.0,1975,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,626.7,626.7,196759.4214,0.0,143634377.6001
108.0,1975,30.0,121.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1633.0,652.3648,276737.775,145.9144,202018575.75
108.0,1975,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1139.609,107.7019,1125.3,1142.163,546785.8883,0.0,399153698.4346
108.0,1976,30.0,121.4353,4月,优化区-枚举月末库容,1139.609,107.7019,760.1904,100.9941,2422.7,2802.1185,1211550.8891,0.0,884432149.0585
108.0,1976,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4362.3,2800.286,1182912.8899,1315.1607,863526409.6633
108.0,1976,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5141.7,2680.0253,1184263.1129,2459.3356,864512072.4405
108.0,1976,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4063.3,2680.0253,1184263.1129,1380.9356,864512072.4405
108.0,1976,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,978.7,580.4749,270220.5137,395.8859,197260974.9768
108.0,1976,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,805.7,1488.6534,592006.5172,0.0,432164757.5475
108.0,1976,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,810.7795,101.8885,1209.0,723.9485,276737.775,0.0,202018575.75
108.0,1976,30.0,121.4353,11月,低于防破坏线-保证出力,810.7795,101.8885,1156.472,108.0,1640.0,599.1878,276737.775,695.1197,202018575.75
108.0,1976,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1218.0,1597.4185,713053.2531,0.0,520528874.7986
108.0,1977,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,4916.0,2791.6255,1183010.1261,1894.3843,863597392.0174
108.0,1977,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5442.0,2680.0253,1184263.1129,2759.6356,864512072.4405
108.0,1977,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6707.0,2680.0253,1184263.1129,4024.6356,864512072.4405
108.0,1977,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4276.0,2680.0253,1184263.1129,1593.6356,864512072.4405
108.0,1977,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2208.0,580.4749,270220.5137,1625.1859,197260974.9768
108.0,1977,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,968.0,1650.9534,653769.8356,0.0,477251980.009
108.0,1977,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1038.4307,105.9131,1389.0,670.3792,276737.775,0.0,202018575.75
108.0,1977,30.0,121.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,1970.0,577.3417,276737.775,1274.617,202018575.75
108.0,1977,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1068.3,1464.5816,653960.4372,0.0,477391119.1514
108.0,1978,30.0,121.4353,5月,汛限线附近-满发,760.1904,100.9941,928.8209,103.9753,3092.0,2921.7211,1214353.0,0.0,886477690.0
108.0,1978,30.0,121.4353,6月,汛限线附近-满发,928.8209,103.9753,1004.7046,105.3169,3773.0,2716.1621,1183857.388,978.615,864215893.2171
108.0,1978,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1125.0,1807.9534,712998.7692,0.0,520489101.4851
108.0,1978,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,889.7,889.7,275683.8792,0.0,201249231.8216
108.0,1978,30.0,121.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,856.7,856.7,265828.1449,0.0,194054545.777
108.0,1978,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,720.3,720.3,225000.039,0.0,164250028.4481
108.0,1978,30.0,121.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1757.7,652.3648,276737.775,270.6144,202018575.75
108.0,1978,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,30.0,121.4353,4月,优化区-枚举月末库容,1156.472,108.0,439.7925,92.1135,858.3,1574.9795,663492.5385,0.0,484349553.077
108.0,1979,30.0,121.4353,5月,辅助线2区,439.7925,92.1135,895.0948,103.3791,2344.0,1890.651,745545.3875,0.0,544248132.875
108.0,1979,30.0,121.4353,6月,汛限线附近-满发,895.0948,103.3791,1004.7046,105.3169,6522.0,2732.5562,1183673.3245,3677.4949,864081526.8982
108.0,1979,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3755.0,2680.0253,1184263.1129,1072.6356,864512072.4405
108.0,1979,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2051.3,580.4749,270220.5137,1468.4859,197260974.9768
108.0,1979,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,2369.3,2242.8272,1020953.8391,0.0,745296302.5303
108.0,1979,30.0,121.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,592.3,569.0873,276737.775,0.0,202018575.75
108.0,1979,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1004.7046,105.3169,427.3,580.62,276737.775,0.0,202018575.75
108.0,1979,30.0,121.4353,12月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,385.3,233.5326,113260.2902,0.0,82680011.8207
108.0,1979,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,444.3,444.3,218126.7496,0.0,159232527.1912
108.0,1979,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,681.3,681.3,331406.7348,0.0,241926916.3821
108.0,1979,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,928.8209,103.9753,1086.7,1314.3511,605801.2109,0.0,442234883.9272
108.0,1980,30.0,121.4353,4月,汛限线附近-满发,928.8209,103.9753,777.0535,101.2922,2762.7,2911.6023,1214353.0,0.0,886477690.0
108.0,1980,30.0,121.4353,5月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3507.0,2791.6255,1183010.1261,485.3843,863597392.0174
108.0,1980,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4527.7,2680.0253,1184263.1129,1845.3356,864512072.4405
108.0,1980,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4561.7,2680.0253,1184263.1129,1879.3356,864512072.4405
108.0,1980,30.0,121.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5711.7,580.4749,270220.5137,5128.8859,197260974.9768
108.0,1980,30.0,121.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,988.3,1671.2534,661456.8644,0.0,482863510.98
108.0,1980,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1641.3,652.3648,276737.775,154.2144,202018575.75
108.0,1980,30.0,121.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,566.6419,276737.775,135.3581,202018575.75
108.0,1980,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1009.7,1389.1185,623229.0532,0.0,454957208.8476
108.0,1981,30.0,121.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3309.3,2791.6255,1183010.1261,287.6843,863597392.0174
108.0,1981,30.0,121.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3288.0,2680.0253,1184263.1129,605.6356,864512072.4405
108.0,1981,30.0,121.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,2898.0,2680.0253,1184263.1129,215.6356,864512072.4405
108.0,1981,30.0,121.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1241.7,1924.6534,756736.9788,0.0,552417994.5399
108.0,1981,30.0,121.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,622.0,622.0,195333.502,0.0,142593456.46
108.0,1981,30.0,121.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,537.0,537.0,169436.5808,0.0,123688703.9615
108.0,1981,30.0,121.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,729.7,729.7,227819.71,0.0,166308388.2781
108.0,1981,30.0,121.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1530.3,652.3648,276737.775,43.2144,202018575.75
108.0,1981,30.0,121.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,30.0,121.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,30.0,121.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,30.0,121.4353,3月,优化区-枚举月末库容,1156.472,108.0,321.7512,87.6,1310.3,2145.0208,872419.0523,0.0,636865908.1789
108.0,1951,45.0,136.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,3909.0,4060.7674,1364353.0,0.0,995977690.0
108.0,1951,45.0,136.4353,5月,汛限线附近-满发,1004.7046,105.3169,701.1697,99.9167,2995.0,3299.8381,1364353.0,0.0,995977690.0
108.0,1951,45.0,136.4353,6月,辅助线3区,701.1697,99.9167,321.7512,87.6,1931.3,2310.7185,811113.0341,0.0,592112514.8822
108.0,1951,45.0,136.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2901.7,652.3648,266742.3935,1564.0427,194721947.2877
108.0,1951,45.0,136.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,878.2317,103.081,480.3,607.822,276737.775,0.0,202018575.75
108.0,1951,45.0,136.4353,9月,低于防破坏线-保证出力,878.2317,103.081,878.2317,103.081,619.5,621.1583,276737.775,0.0,202018575.75
108.0,1951,45.0,136.4353,10月,低于防破坏线-保证出力,878.2317,103.081,1156.472,108.0,1331.0,592.5407,276737.775,460.2191,202018575.75
108.0,1951,45.0,136.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,673.0,566.6419,276737.775,106.3581,202018575.75
108.0,1951,45.0,136.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1160.0,1160.0,556557.027,0.0,406286629.7297
108.0,1951,45.0,136.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,45.0,136.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1127.7,1127.7,541478.1845,0.0,395279074.6899
108.0,1951,45.0,136.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2568.6,2568.6,1195743.1429,0.0,872892494.3279
108.0,1952,45.0,136.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2001.0,2397.2816,1048324.9806,0.0,765277235.8142
108.0,1952,45.0,136.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5399.3,3169.1778,1328771.1706,1983.2689,970002954.5718
108.0,1952,45.0,136.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3781.3,3031.5692,1330316.1668,747.3917,971130801.7381
108.0,1952,45.0,136.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3677.0,3031.5692,1330316.1668,643.0917,971130801.7381
108.0,1952,45.0,136.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4378.3,580.4749,270220.5137,3795.4859,197260974.9768
108.0,1952,45.0,136.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,456.6556,92.6169,2768.3,3316.349,1310111.4712,0.0,956381373.9947
108.0,1952,45.0,136.4353,10月,低于防破坏线-保证出力,456.6556,92.6169,1156.472,108.0,2659.7,636.7515,276737.775,1323.132,202018575.75
108.0,1952,45.0,136.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,566.6419,276737.775,451.6581,202018575.75
108.0,1952,45.0,136.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,45.0,136.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,45.0,136.4353,2月,优化区-枚举月末库容,1156.472,108.0,1122.7459,107.4038,833.0,866.7261,416919.515,0.0,304351245.9379
108.0,1952,45.0,136.4353,3月,优化区-枚举月末库容,1122.7459,107.4038,1156.472,108.0,3003.7,2969.9739,1364353.0,0.0,995977690.0
108.0,1953,45.0,136.4353,4月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,2478.0,2857.4185,1241330.913,0.0,906171566.4892
108.0,1953,45.0,136.4353,5月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,3517.3,3190.3152,1341102.6264,96.9946,979004917.236
108.0,1953,45.0,136.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2864.3,3547.2534,1332571.7514,0.0,972777378.5161
108.0,1953,45.0,136.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1665.0,652.3648,266742.3935,327.3427,194721947.2877
108.0,1953,45.0,136.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,875.3,580.4749,270220.5137,292.4859,197260974.9768
108.0,1953,45.0,136.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1020.3,1703.2534,673556.9998,0.0,491696609.8334
108.0,1953,45.0,136.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2286.4,652.3648,276737.775,799.3144,202018575.75
108.0,1953,45.0,136.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,566.6419,276737.775,1828.3581,202018575.75
108.0,1953,45.0,136.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,45.0,136.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,45.0,136.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,45.0,136.4353,3月,优化区-枚举月末库容,1156.472,108.0,793.9165,101.5903,1072.0,1434.5555,644683.2818,0.0,470618795.6989
108.0,1954,45.0,136.4353,4月,汛限线附近-满发,793.9165,101.5903,1004.7046,105.3169,3461.7,3223.8444,1358363.1171,24.7284,991605075.5045
108.0,1954,45.0,136.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5833.7,3031.5692,1330316.1668,2799.7917,971130801.7381
108.0,1954,45.0,136.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6961.0,3031.5692,1330316.1668,3927.0917,971130801.7381
108.0,1954,45.0,136.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,9361.7,3031.5692,1330316.1668,6327.7917,971130801.7381
108.0,1954,45.0,136.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5366.7,580.4749,270220.5137,4783.8859,197260974.9768
108.0,1954,45.0,136.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,868.0,716.2326,339806.3993,0.0,248058671.4782
108.0,1954,45.0,136.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1131.1774,107.5528,546.3,568.6354,276737.775,0.0,202018575.75
108.0,1954,45.0,136.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,954.1154,104.4225,407.7,587.9599,276737.775,0.0,202018575.75
108.0,1954,45.0,136.4353,12月,低于防破坏线-保证出力,954.1154,104.4225,751.7589,100.845,423.7,626.5033,276737.775,0.0,202018575.75
108.0,1954,45.0,136.4353,1月,低于防破坏线-保证出力,751.7589,100.845,456.6556,92.6169,407.7,705.2374,276737.775,0.0,202018575.75
108.0,1954,45.0,136.4353,2月,低于防破坏线-保证出力,456.6556,92.6169,321.7512,87.6,596.4,731.3044,246968.5581,0.0,180287047.4103
108.0,1954,45.0,136.4353,3月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.3,740.5452,276737.775,0.0,202018575.75
108.0,1955,45.0,136.4353,4月,辅助线3区,743.3274,100.696,321.7512,87.6,1511.0,1932.5762,695615.9721,0.0,507799659.6101
108.0,1955,45.0,136.4353,5月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,5308.7,652.3648,266742.3935,3971.0427,194721947.2877
108.0,1955,45.0,136.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5540.7,3031.5692,1330316.1668,2506.7917,971130801.7381
108.0,1955,45.0,136.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1677.0,2359.9534,918195.9099,0.0,670283014.2442
108.0,1955,45.0,136.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1975.3,652.3648,266742.3935,637.6427,194721947.2877
108.0,1955,45.0,136.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,819.2111,102.0375,901.3,1086.7935,482471.7,0.0,352204341.0337
108.0,1955,45.0,136.4353,10月,低于防破坏线-保证出力,819.2111,102.0375,599.9915,96.8961,439.0,659.6149,276737.775,0.0,202018575.75
108.0,1955,45.0,136.4353,11月,低于防破坏线-保证出力,599.9915,96.8961,1156.472,108.0,1190.0,620.9804,276737.775,12.539,202018575.75
108.0,1955,45.0,136.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
