正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1958,60.0,151.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3980.3,652.3648,266742.3935,2642.6427,194721947.2877
108.0,1958,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,3151.7,580.4749,270220.5137,2568.8859,197260974.9768
108.0,1958,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1681.0,2363.9534,919666.7002,0.0,671356691.1628
108.0,1958,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1929.0,652.3648,276737.775,441.9144,202018575.75
108.0,1958,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,569.7,566.6419,276737.775,3.0581,202018575.75
108.0,1958,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,401.0,401.0,197247.2731,0.0,143990509.3462
108.0,1958,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2197.3,2197.3,1030406.6228,0.0,752196834.6562
108.0,1959,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2202.3,2598.5816,1131622.8353,0.0,826084669.7986
108.0,1959,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4255.0,3570.484,1474265.5201,437.6627,1076213829.7065
108.0,1959,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4533.0,3417.5076,1475983.0577,1113.1533,1077467632.1007
108.0,1959,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1940.7,2623.6534,1014538.5002,0.0,740613105.179
108.0,1959,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,667.0,667.0,208955.092,0.0,152537217.16
108.0,1959,60.0,151.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,449.7,449.7,142746.945,0.0,104205269.8219
108.0,1959,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,425.3,425.3,135227.8973,0.0,98716365.0065
108.0,1959,60.0,151.4353,11月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,846.6,846.6,262806.0004,0.0,191848380.2695
108.0,1959,60.0,151.4353,12月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,811.7,811.7,252342.6072,0.0,184210103.2616
108.0,1959,60.0,151.4353,1月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,593.3,593.3,186609.9964,0.0,136225297.3501
108.0,1959,60.0,151.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.1,634.1,199002.9637,0.0,145272163.5229
108.0,1959,60.0,151.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1501.0,652.3648,276737.775,13.9144,202018575.75
108.0,1960,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,1565.3,1717.0674,793702.4565,0.0,579402793.2501
108.0,1960,60.0,151.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3027.3,3710.2534,1391380.0254,0.0,1015707418.5391
108.0,1960,60.0,151.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3157.0,652.3648,266742.3935,1819.3427,194721947.2877
108.0,1960,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3595.0,3417.5076,1475983.0577,175.1533,1077467632.1007
108.0,1960,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,824.7,580.4749,270220.5137,241.8859,197260974.9768
108.0,1960,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1139.609,107.7019,402.1,267.1956,128986.0606,0.0,94159824.2278
108.0,1960,60.0,151.4353,10月,低于防破坏线-保证出力,1139.609,107.7019,895.0948,103.3791,347.0,592.6515,276737.775,0.0,202018575.75
108.0,1960,60.0,151.4353,11月,低于防破坏线-保证出力,895.0948,103.3791,869.8002,102.9319,594.3,620.1354,276737.775,0.0,202018575.75
108.0,1960,60.0,151.4353,12月,低于防破坏线-保证出力,869.8002,102.9319,659.0121,98.6581,432.3,646.8578,276737.775,0.0,202018575.75
108.0,1960,60.0,151.4353,1月,低于防破坏线-保证出力,659.0121,98.6581,321.7512,87.6,381.7,718.9609,261410.3653,0.0,190829566.6938
108.0,1960,60.0,151.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.2,634.2,199033.2691,0.0,145294286.4576
108.0,1960,60.0,151.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2153.3,652.3648,276737.775,666.2144,202018575.75
108.0,1961,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,4192.3,4344.0674,1514353.0,0.0,1105477690.0
108.0,1961,60.0,151.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2079.0,2761.9534,1064563.5627,0.0,777131400.7614
108.0,1961,60.0,151.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2612.0,652.3648,266742.3935,1274.3427,194721947.2877
108.0,1961,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,643.7,1326.6534,530051.1343,0.0,386937328.0718
108.0,1961,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,549.4023,95.3858,1022.3,794.1433,276737.775,0.0,202018575.75
108.0,1961,60.0,151.4353,9月,低于防破坏线-保证出力,549.4023,95.3858,321.7512,87.6,536.3,763.9511,266559.7065,0.0,194588585.7271
108.0,1961,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,515.6762,94.3789,997.4,804.9389,276737.775,0.0,202018575.75
108.0,1961,60.0,151.4353,11月,低于防破坏线-保证出力,515.6762,94.3789,1156.472,108.0,2668.3,630.1591,276737.775,1397.3451,202018575.75
108.0,1961,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,926.7,926.7,447390.1587,0.0,326594815.8847
108.0,1961,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,919.7,919.7,444094.9023,0.0,324189278.6678
108.0,1961,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,558.7,558.7,272934.5038,0.0,199242187.7521
108.0,1961,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1198.7,1198.7,574592.0664,0.0,419452208.471
108.0,1962,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2132.7,2528.9816,1102905.2717,0.0,805120848.3732
108.0,1962,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4852.0,3570.484,1474265.5201,1034.6627,1076213829.7065
108.0,1962,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4776.0,3417.5076,1475983.0577,1356.1533,1077467632.1007
108.0,1962,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2869.0,3551.9534,1334270.4331,0.0,974017416.1989
108.0,1962,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1711.7,652.3648,266742.3935,374.0427,194721947.2877
108.0,1962,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,912.7,1595.6534,632785.9728,0.0,461933760.1282
108.0,1962,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,726.4643,100.3979,1149.7,744.3,276737.775,0.0,202018575.75
108.0,1962,60.0,151.4353,11月,低于防破坏线-保证出力,726.4643,100.3979,1156.472,108.0,1439.3,607.7144,276737.775,401.5779,202018575.75
108.0,1962,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,970.0,970.0,467745.1923,0.0,341453990.3846
108.0,1962,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,461.0,461.0,226157.7346,0.0,165095146.2692
108.0,1962,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,521.9,521.9,255341.3816,0.0,186399208.5512
108.0,1962,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,592.9,592.9,289297.0765,0.0,211186865.8669
108.0,1963,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2097.7,2493.9816,1088430.8634,0.0,794554530.2997
108.0,1963,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4071.7,3570.484,1474265.5201,254.3627,1076213829.7065
108.0,1963,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,790.7,1473.6534,586295.2354,0.0,427995521.819
108.0,1963,60.0,151.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2931.0,652.3648,266742.3935,1593.3427,194721947.2877
108.0,1963,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1608.0,580.4749,270220.5137,1025.1859,197260974.9768
108.0,1963,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,316.3,999.2534,403191.4923,0.0,294329789.3668
108.0,1963,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,633.7176,97.903,1083.5,769.0339,276737.775,0.0,202018575.75
108.0,1963,60.0,151.4353,11月,低于防破坏线-保证出力,633.7176,97.903,1156.472,108.0,1576.3,617.3852,276737.775,436.1604,202018575.75
108.0,1963,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1212.0,1212.0,580782.2108,0.0,423971013.8919
108.0,1963,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,2725.0,3104.4185,1342115.89,0.0,979744599.668
108.0,1964,60.0,151.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,5893.3,3559.4804,1474389.0631,2103.8294,1076304016.0873
108.0,1964,60.0,151.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4065.0,3417.5076,1475983.0577,645.1533,1077467632.1007
108.0,1964,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5291.7,3417.5076,1475983.0577,1871.8533,1077467632.1007
108.0,1964,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1989.7,2672.6534,1032302.0595,0.0,753580503.4347
108.0,1964,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2066.0,652.3648,266742.3935,728.3427,194721947.2877
108.0,1964,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,389.2034,90.6032,1231.0,1846.5012,743266.0378,0.0,542584207.5627
108.0,1964,60.0,151.4353,10月,低于防破坏线-保证出力,389.2034,90.6032,844.5056,102.4847,1154.0,698.8004,276737.775,0.0,202018575.75
108.0,1964,60.0,151.4353,11月,低于防破坏线-保证出力,844.5056,102.4847,1156.472,108.0,920.0,595.8453,276737.775,12.1883,202018575.75
108.0,1964,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1050.0,1050.0,505223.6538,0.0,368813267.3077
108.0,1965,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2631.0,3027.2816,1306916.944,0.0,954049369.1335
108.0,1965,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4338.3,3570.484,1474265.5201,520.9627,1076213829.7065
108.0,1965,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3568.0,3419.4067,1476777.2242,146.2542,1078047373.641
108.0,1965,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1986.0,2668.9534,1030962.2451,0.0,752602438.9503
108.0,1965,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2153.0,652.3648,266742.3935,815.3427,194721947.2877
108.0,1965,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1214.0,1896.9534,746347.4566,0.0,544833643.3442
108.0,1965,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2367.0,652.3648,276737.775,879.9144,202018575.75
108.0,1965,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,566.6419,276737.775,715.3581,202018575.75
108.0,1965,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,720.5,720.5,349994.7633,0.0,255496177.1725
108.0,1966,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,330.1827,88.0283,2902.0,3728.2893,1458466.4652,0.0,1064680519.5931
108.0,1966,60.0,151.4353,5月,辅助线1区,330.1827,88.0283,1004.7046,105.3169,2275.7,1413.0722,565107.3216,185.7668,412528344.7745
108.0,1966,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3567.7,3419.8543,1476964.4161,145.5066,1078184023.7795
108.0,1966,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4694.3,3417.5076,1475983.0577,1274.4533,1077467632.1007
108.0,1966,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,987.8415,105.0188,577.0,596.9861,276737.775,0.0,202018575.75
108.0,1966,60.0,151.4353,9月,优化区-枚举月末库容,987.8415,105.0188,903.5263,103.5282,386.3,470.6152,215869.139,0.0,157584471.4726
108.0,1966,60.0,151.4353,10月,低于防破坏线-保证出力,903.5263,103.5282,1156.472,108.0,844.2,590.0867,276737.775,1.1676,202018575.75
108.0,1966,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1105.8829,107.1056,518.7,571.3653,276737.775,0.0,202018575.75
108.0,1966,60.0,151.4353,12月,优化区-枚举月末库容,1105.8829,107.1056,1156.472,108.0,438.3,387.7109,189349.0765,0.0,138224825.8295
108.0,1966,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1351.7,1351.7,645556.485,0.0,471256234.0845
108.0,1967,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2272.7,2668.9816,1160581.3625,0.0,847224394.6035
108.0,1967,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,6585.7,3570.484,1474265.5201,2768.3627,1076213829.7065
108.0,1967,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5330.3,3417.5076,1475983.0577,1910.4533,1077467632.1007
108.0,1967,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2426.0,3108.9534,1189043.0023,0.0,868001391.6498
108.0,1967,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2843.7,652.3648,266742.3935,1506.0427,194721947.2877
108.0,1967,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1849.0,2531.9534,981178.5992,0.0,716260377.4063
108.0,1967,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1089.0198,106.8075,1427.0,660.5725,276737.775,0.0,202018575.75
108.0,1967,60.0,151.4353,11月,低于防破坏线-保证出力,1089.0198,106.8075,1156.472,108.0,1559.7,572.706,276737.775,919.5418,202018575.75
108.0,1967,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,718.3,718.3,348952.9414,0.0,254735647.2001
108.0,1967,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,911.9578,103.6772,2362.0,2606.5142,1164612.9709,0.0,850167468.7231
108.0,1968,60.0,151.4353,4月,汛限线附近-满发,911.9578,103.6772,996.2731,105.1678,3659.0,3578.5573,1514353.0,0.0,1105477690.0
108.0,1968,60.0,151.4353,5月,汛限线附近-满发,996.2731,105.1678,321.7512,87.6,3349.7,4024.2219,1499750.2248,0.0,1094817664.125
108.0,1968,60.0,151.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,4065.3,652.3648,266742.3935,2727.6427,194721947.2877
108.0,1968,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4343.7,3417.5076,1475983.0577,923.8533,1077467632.1007
108.0,1968,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2122.7,580.4749,270220.5137,1539.8859,197260974.9768
108.0,1968,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1955.3,2638.2534,1019835.8574,0.0,744480175.8959
108.0,1968,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,507.2447,94.1272,994.7,806.1346,276737.775,0.0,202018575.75
108.0,1968,60.0,151.4353,11月,低于防破坏线-保证出力,507.2447,94.1272,1156.472,108.0,1605.3,631.0923,276737.775,324.9804,202018575.75
108.0,1968,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,954.1154,104.4225,1371.7,1574.0566,723947.0078,0.0,528481315.6625
108.0,1969,60.0,151.4353,5月,汛限线附近-满发,954.1154,104.4225,709.6013,100.0997,3499.7,3744.9904,1514353.0,0.0,1105477690.0
108.0,1969,60.0,151.4353,6月,辅助线3区,709.6013,100.0997,1004.7046,105.3169,3335.0,2803.3522,1173474.6581,234.2053,856636500.4414
108.0,1969,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7595.0,3417.5076,1475983.0577,4175.1533,1077467632.1007
108.0,1969,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4693.3,580.4749,270220.5137,4110.4859,197260974.9768
108.0,1969,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1673.0,2355.9534,916724.8303,0.0,669209126.0915
108.0,1969,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.1,740.6156,276737.775,0.0,202018575.75
108.0,1969,60.0,151.4353,11月,低于防破坏线-保证出力,743.3274,100.696,1156.472,108.0,1533.3,605.9893,276737.775,514.1661,202018575.75
108.0,1969,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1202.0,1202.0,576128.3459,0.0,420573692.5405
108.0,1970,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,3094.0,3490.2816,1481459.0258,0.0,1081465088.8065
108.0,1970,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5846.0,3570.484,1474265.5201,2028.6627,1076213829.7065
108.0,1970,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2818.3,3501.2534,1315937.0047,0.0,960634013.4077
108.0,1970,60.0,151.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,6659.0,652.3648,266742.3935,5321.3427,194721947.2877
108.0,1970,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1082.3,580.4749,270220.5137,499.4859,197260974.9768
108.0,1970,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1072.1568,106.5094,1952.7,1885.2478,856212.7865,0.0,625035334.1129
108.0,1970,60.0,151.4353,10月,低于防破坏线-保证出力,1072.1568,106.5094,1156.472,108.0,655.7,574.5303,276737.775,0.0,202018575.75
108.0,1970,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1080.5883,106.6584,499.7,573.2618,276737.775,0.0,202018575.75
108.0,1970,60.0,151.4353,12月,优化区-枚举月末库容,1080.5883,106.6584,1156.472,108.0,964.7,888.8163,424473.3856,0.0,309865571.5231
108.0,1970,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1059.0,1059.0,509429.5062,0.0,371883539.4923
108.0,1971,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2573.0,2969.2816,1283341.4434,0.0,936839253.7016
108.0,1971,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4101.3,3570.484,1474265.5201,283.9627,1076213829.7065
108.0,1971,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5048.0,3417.5076,1475983.0577,1628.1533,1077467632.1007
108.0,1971,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1554.0,2236.9534,872929.4848,0.0,637238523.8713
108.0,1971,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1537.0,652.3648,266742.3935,199.3427,194721947.2877
108.0,1971,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,979.41,104.8697,978.7,1003.9946,458885.7835,0.0,334986621.9896
108.0,1971,60.0,151.4353,10月,低于防破坏线-保证出力,979.41,104.8697,1131.1774,107.5528,736.0,585.3463,276737.775,0.0,202018575.75
108.0,1971,60.0,151.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,595.0,568.9005,276737.775,0.8049,202018575.75
108.0,1971,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1098.7,1098.7,527956.7052,0.0,385408394.8016
108.0,1972,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,844.5056,102.4847,3129.3,3441.2664,1483131.509,0.0,1082686001.5949
108.0,1972,60.0,151.4353,5月,汛限线附近-满发,844.5056,102.4847,1004.7046,105.3169,3789.3,3587.4706,1503762.0748,39.2913,1097746314.6206
108.0,1972,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2369.0,3051.9534,1168721.5877,0.0,853166758.9934
108.0,1972,60.0,151.4353,7月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,756.3,756.3,235782.4998,0.0,172121224.8321
108.0,1972,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,322.7,322.7,103391.367,0.0,75475697.9375
108.0,1972,60.0,151.4353,9月,低于防破坏线-保证出力,321.7512,87.6,583.1284,96.3927,1048.0,783.3097,276737.775,0.0,202018575.75
108.0,1972,60.0,151.4353,10月,低于防破坏线-保证出力,583.1284,96.3927,1156.472,108.0,2658.7,622.7942,276737.775,1462.5622,202018575.75
108.0,1972,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,566.6419,276737.775,2043.3581,202018575.75
108.0,1972,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,895.0948,103.3791,1314.7,1576.0772,717854.1004,0.0,524033493.3157
108.0,1973,60.0,151.4353,4月,汛限线附近-满发,895.0948,103.3791,911.9578,103.6772,3661.3,3642.3101,1514353.0,0.0,1105477690.0
108.0,1973,60.0,151.4353,5月,汛限线附近-满发,911.9578,103.6772,1004.7046,105.3169,4740.3,3473.9128,1475349.7704,1171.3014,1077005332.395
108.0,1973,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5825.3,3417.5076,1475983.0577,2405.4533,1077467632.1007
108.0,1973,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2332.7,3015.6534,1155751.2675,0.0,843698425.2697
108.0,1973,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2059.0,652.3648,266742.3935,721.3427,194721947.2877
108.0,1973,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,937.2524,104.1244,3252.3,3319.7522,1431236.7183,0.0,1044802804.389
108.0,1973,60.0,151.4353,10月,低于防破坏线-保证出力,937.2524,104.1244,1156.472,108.0,819.7,586.8468,276737.775,13.6336,202018575.75
108.0,1973,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,566.6419,276737.775,14.3581,202018575.75
108.0,1973,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,488.0,488.0,239116.2462,0.0,174554859.6923
108.0,1974,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,954.1154,104.4225,2423.7,2626.0566,1181198.8097,0.0,862275131.0555
108.0,1974,60.0,151.4353,5月,汛限线附近-满发,954.1154,104.4225,718.0328,100.2488,3503.0,3736.4629,1514353.0,0.0,1105477690.0
108.0,1974,60.0,151.4353,6月,辅助线3区,718.0328,100.2488,1004.7046,105.3169,3349.7,2798.9688,1173523.8735,261.7203,856672427.6316
108.0,1974,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5591.0,3417.5076,1475983.0577,2171.1533,1077467632.1007
108.0,1974,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1386.7,580.4749,270220.5137,803.8859,197260974.9768
108.0,1974,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,667.4437,98.9098,501.3,838.5609,365430.9696,0.0,266764607.7958
108.0,1974,60.0,151.4353,10月,低于防破坏线-保证出力,667.4437,98.9098,1156.472,108.0,1105.7,613.8323,276737.775,2.8394,202018575.75
108.0,1974,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,920.3893,103.8263,353.3,588.3644,276737.775,0.0,202018575.75
108.0,1974,60.0,151.4353,12月,低于防破坏线-保证出力,920.3893,103.8263,642.1491,98.1547,361.3,642.9028,276737.775,0.0,202018575.75
108.0,1974,60.0,151.4353,1月,低于防破坏线-保证出力,642.1491,98.1547,321.7512,87.6,371.7,692.0979,250478.3556,0.0,182849199.575
108.0,1974,60.0,151.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,472.7,472.7,149810.8111,0.0,109361892.1142
108.0,1974,60.0,151.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,661.7,661.7,207354.3484,0.0,151368674.3101
108.0,1975,60.0,151.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2453.3,652.3648,266742.3935,1115.6427,194721947.2877
108.0,1975,60.0,151.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7544.7,3417.5076,1475983.0577,4124.8533,1077467632.1007
108.0,1975,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4125.0,3417.5076,1475983.0577,705.1533,1077467632.1007
108.0,1975,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1237.0,1919.9534,754974.2531,0.0,551131204.7747
108.0,1975,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,827.3,827.3,257023.5912,0.0,187627221.5816
108.0,1975,60.0,151.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,640.7,640.7,201002.3902,0.0,146731744.8241
108.0,1975,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,626.7,626.7,196759.4214,0.0,143634377.6001
108.0,1975,60.0,151.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1633.0,652.3648,276737.775,145.9144,202018575.75
108.0,1975,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1125.3,1125.3,540356.8186,0.0,394460477.5494
108.0,1976,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2422.7,2818.9816,1221983.8229,0.0,892048190.7165
108.0,1976,60.0,151.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,4362.3,3570.484,1474265.5201,544.9627,1076213829.7065
108.0,1976,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5141.7,3417.5076,1475983.0577,1721.8533,1077467632.1007
108.0,1976,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4063.3,3417.5076,1475983.0577,643.4533,1077467632.1007
108.0,1976,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,978.7,580.4749,270220.5137,395.8859,197260974.9768
108.0,1976,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,805.7,1488.6534,592006.5172,0.0,432164757.5475
108.0,1976,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,810.7795,101.8885,1209.0,723.9485,276737.775,0.0,202018575.75
108.0,1976,60.0,151.4353,11月,低于防破坏线-保证出力,810.7795,101.8885,1156.472,108.0,1640.0,599.1878,276737.775,695.1197,202018575.75
108.0,1976,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,777.0535,101.2922,1218.0,1597.4185,713053.2531,0.0,520528874.7986
108.0,1977,60.0,151.4353,4月,汛限线附近-满发,777.0535,101.2922,1004.7046,105.3169,4916.0,3559.4804,1474389.0631,1126.5294,1076304016.0873
108.0,1977,60.0,151.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5442.0,3417.5076,1475983.0577,2022.1533,1077467632.1007
108.0,1977,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6707.0,3417.5076,1475983.0577,3287.1533,1077467632.1007
108.0,1977,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4276.0,3417.5076,1475983.0577,856.1533,1077467632.1007
108.0,1977,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2208.0,580.4749,270220.5137,1625.1859,197260974.9768
108.0,1977,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,968.0,1650.9534,653769.8356,0.0,477251980.009
108.0,1977,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1038.4307,105.9131,1389.0,670.3792,276737.775,0.0,202018575.75
108.0,1977,60.0,151.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,1970.0,577.3417,276737.775,1274.617,202018575.75
108.0,1977,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,751.7589,100.845,1068.3,1473.0131,656649.4241,0.0,479354079.5955
108.0,1978,60.0,151.4353,5月,辅助线3区,751.7589,100.845,954.1154,104.4225,3092.0,2888.7165,1204949.1937,0.0,879612911.4375
108.0,1978,60.0,151.4353,6月,汛限线附近-满发,954.1154,104.4225,1004.7046,105.3169,3773.0,3448.0375,1475640.284,272.0343,1077217407.3374
108.0,1978,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1125.0,1807.9534,712998.7692,0.0,520489101.4851
108.0,1978,60.0,151.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,889.7,889.7,275683.8792,0.0,201249231.8216
108.0,1978,60.0,151.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,856.7,856.7,265828.1449,0.0,194054545.777
108.0,1978,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,720.3,720.3,225000.039,0.0,164250028.4481
108.0,1978,60.0,151.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1757.7,652.3648,276737.775,270.6144,202018575.75
108.0,1978,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,330.1827,88.0283,858.3,1684.5893,693880.1977,0.0,506532544.3541
108.0,1979,60.0,151.4353,5月,辅助线1区,330.1827,88.0283,1004.7046,105.3169,2344.0,1413.0722,565107.3216,254.0668,412528344.7745
108.0,1979,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6522.0,3417.5076,1475983.0577,3102.1533,1077467632.1007
108.0,1979,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,3755.0,3417.5076,1475983.0577,335.1533,1077467632.1007
108.0,1979,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2051.3,580.4749,270220.5137,1468.4859,197260974.9768
108.0,1979,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,2369.3,2242.8272,1020953.8391,0.0,745296302.5303
108.0,1979,60.0,151.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,592.3,569.0873,276737.775,0.0,202018575.75
108.0,1979,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1004.7046,105.3169,427.3,580.62,276737.775,0.0,202018575.75
108.0,1979,60.0,151.4353,12月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,385.3,233.5326,113260.2902,0.0,82680011.8207
108.0,1979,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,444.3,444.3,218126.7496,0.0,159232527.1912
108.0,1979,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,681.3,681.3,331406.7348,0.0,241926916.3821
108.0,1979,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1086.7,1086.7,522360.8911,0.0,381323450.4693
108.0,1980,60.0,151.4353,4月,优化区-枚举月末库容,1156.472,108.0,970.9785,104.7206,2762.7,2948.1935,1321448.4078,0.0,964657337.6673
108.0,1980,60.0,151.4353,5月,汛限线附近-满发,970.9785,104.7206,827.6426,102.1866,3507.0,3647.7731,1514353.0,0.0,1105477690.0
108.0,1980,60.0,151.4353,6月,汛限线附近-满发,827.6426,102.1866,1004.7046,105.3169,4527.7,3526.8864,1474755.0109,821.4125,1076571157.9669
108.0,1980,60.0,151.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4561.7,3417.5076,1475983.0577,1141.8533,1077467632.1007
108.0,1980,60.0,151.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5711.7,580.4749,270220.5137,5128.8859,197260974.9768
108.0,1980,60.0,151.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,988.3,1671.2534,661456.8644,0.0,482863510.98
108.0,1980,60.0,151.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1641.3,652.3648,276737.775,154.2144,202018575.75
108.0,1980,60.0,151.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,566.6419,276737.775,135.3581,202018575.75
108.0,1980,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,1055.2937,106.2113,1009.7,1110.8783,525186.7466,0.0,383386324.999
108.0,1981,60.0,151.4353,4月,优化区-枚举月末库容,1055.2937,106.2113,667.4437,98.9098,3309.3,3697.1501,1512328.0269,0.0,1103999459.6506
108.0,1981,60.0,151.4353,5月,辅助线3区,667.4437,98.9098,1004.7046,105.3169,3288.0,2855.7748,1185074.4421,92.6252,865104342.7486
108.0,1981,60.0,151.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2898.0,3580.9534,1344747.7426,0.0,981665852.093
108.0,1981,60.0,151.4353,7月,低于防破坏线-保证出力,321.7512,87.6,852.9372,102.6338,1241.7,713.3637,276737.775,0.0,202018575.75
108.0,1981,60.0,151.4353,8月,低于防破坏线-保证出力,852.9372,102.6338,844.5056,102.4847,622.0,627.001,276737.775,0.0,202018575.75
108.0,1981,60.0,151.4353,9月,低于防破坏线-保证出力,844.5056,102.4847,743.3274,100.696,537.0,639.8059,276737.775,0.0,202018575.75
108.0,1981,60.0,151.4353,10月,低于防破坏线-保证出力,743.3274,100.696,836.0741,102.3357,729.7,641.0513,276737.775,0.0,202018575.75
108.0,1981,60.0,151.4353,11月,低于防破坏线-保证出力,836.0741,102.3357,1156.472,108.0,1530.3,596.6773,276737.775,613.2248,202018575.75
108.0,1981,60.0,151.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,60.0,151.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,60.0,151.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,60.0,151.4353,3月,优化区-枚举月末库容,1156.472,108.0,321.7512,87.6,1310.3,2145.0208,872419.0523,0.0,636865908.1789
108.0,1951,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,3909.0,4060.7674,1664353.0,0.0,1214977690.0
108.0,1951,75.0,166.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2995.0,3677.9534,1379743.5329,0.0,1007212779.0526
108.0,1951,75.0,166.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1931.3,652.3648,266742.3935,593.6427,194721947.2877
108.0,1951,75.0,166.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2901.7,3584.6534,1346084.0177,0.0,982641332.8934
108.0,1951,75.0,166.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,480.3,480.3,152139.8896,0.0,111062119.3912
108.0,1951,75.0,166.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,619.5,619.5,194574.7282,0.0,142039551.6225
108.0,1951,75.0,166.4353,10月,低于防破坏线-保证出力,321.7512,87.6,962.547,104.5716,1331.0,686.4656,276737.775,0.0,202018575.75
108.0,1951,75.0,166.4353,11月,低于防破坏线-保证出力,962.547,104.5716,1038.4307,105.9131,673.0,595.7064,276737.775,0.0,202018575.75
108.0,1951,75.0,166.4353,12月,优化区-枚举月末库容,1038.4307,105.9131,1156.472,108.0,1160.0,1041.9587,492222.7077,0.0,359322576.6153
108.0,1951,75.0,166.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,658.7,658.7,320666.4238,0.0,234086489.3521
108.0,1951,75.0,166.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1127.7,1127.7,541478.1845,0.0,395279074.6899
108.0,1951,75.0,166.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2568.6,2568.6,1195743.1429,0.0,872892494.3279
108.0,1952,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2001.0,2397.2816,1048324.9806,0.0,765277235.8142
108.0,1952,75.0,166.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5399.3,3937.8226,1620141.239,1214.6241,1182703104.489
108.0,1952,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3781.3,4464.2534,1660079.0629,0.0,1211857715.8965
108.0,1952,75.0,166.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3677.0,652.3648,266742.3935,2339.3427,194721947.2877
108.0,1952,75.0,166.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4378.3,580.4749,270220.5137,3795.4859,197260974.9768
108.0,1952,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,456.6556,92.6169,2768.3,3316.349,1310111.4712,0.0,956381373.9947
108.0,1952,75.0,166.4353,10月,低于防破坏线-保证出力,456.6556,92.6169,1156.472,108.0,2659.7,636.7515,276737.775,1323.132,202018575.75
108.0,1952,75.0,166.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1018.3,566.6419,276737.775,451.6581,202018575.75
108.0,1952,75.0,166.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,693.3,693.3,337102.4964,0.0,246084822.3501
108.0,1952,75.0,166.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,580.3,580.3,283273.387,0.0,206789572.4881
108.0,1952,75.0,166.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,833.0,833.0,403174.5631,0.0,294317431.0462
108.0,1952,75.0,166.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,3003.7,3003.7,1386773.8976,0.0,1012344945.2735
108.0,1953,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,718.0328,100.2488,2478.0,2916.4392,1252574.598,0.0,914379456.5756
108.0,1953,75.0,166.4353,5月,辅助线3区,718.0328,100.2488,1004.7046,105.3169,3517.3,3077.2864,1282899.0726,151.0027,936516322.9976
108.0,1953,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2864.3,3547.2534,1332571.7514,0.0,972777378.5161
108.0,1953,75.0,166.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1665.0,652.3648,266742.3935,327.3427,194721947.2877
108.0,1953,75.0,166.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,875.3,580.4749,270220.5137,292.4859,197260974.9768
108.0,1953,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1020.3,1703.2534,673556.9998,0.0,491696609.8334
108.0,1953,75.0,166.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2286.4,652.3648,276737.775,799.3144,202018575.75
108.0,1953,75.0,166.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2395.0,566.6419,276737.775,1828.3581,202018575.75
108.0,1953,75.0,166.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,847.6,847.6,410079.1816,0.0,299357802.568
108.0,1953,75.0,166.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1449.3,1449.3,690544.3477,0.0,504097373.8575
108.0,1953,75.0,166.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1085.7,1085.7,521894.4032,0.0,380982914.3416
108.0,1953,75.0,166.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1072.0,1072.0,515500.8862,0.0,376315646.8923
108.0,1954,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,3461.7,3857.9816,1631842.5372,0.0,1191245052.1445
108.0,1954,75.0,166.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5833.7,3937.8226,1620141.239,1649.0241,1182703104.489
108.0,1954,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6961.0,3767.9676,1622048.2797,3190.6932,1184095244.1903
108.0,1954,75.0,166.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,9361.7,3767.9676,1622048.2797,5591.3932,1184095244.1903
108.0,1954,75.0,166.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5366.7,580.4749,270220.5137,4783.8859,197260974.9768
108.0,1954,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,868.0,716.2326,339806.3993,0.0,248058671.4782
108.0,1954,75.0,166.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1131.1774,107.5528,546.3,568.6354,276737.775,0.0,202018575.75
108.0,1954,75.0,166.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,954.1154,104.4225,407.7,587.9599,276737.775,0.0,202018575.75
108.0,1954,75.0,166.4353,12月,低于防破坏线-保证出力,954.1154,104.4225,751.7589,100.845,423.7,626.5033,276737.775,0.0,202018575.75
108.0,1954,75.0,166.4353,1月,低于防破坏线-保证出力,751.7589,100.845,456.6556,92.6169,407.7,705.2374,276737.775,0.0,202018575.75
108.0,1954,75.0,166.4353,2月,低于防破坏线-保证出力,456.6556,92.6169,321.7512,87.6,596.4,731.3044,246968.5581,0.0,180287047.4103
108.0,1954,75.0,166.4353,3月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.3,740.5452,276737.775,0.0,202018575.75
108.0,1955,75.0,166.4353,4月,辅助线3区,743.3274,100.696,321.7512,87.6,1511.0,1932.5762,695615.9721,0.0,507799659.6101
108.0,1955,75.0,166.4353,5月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,5308.7,652.3648,266742.3935,3971.0427,194721947.2877
108.0,1955,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5540.7,3767.9676,1622048.2797,1770.3932,1184095244.1903
108.0,1955,75.0,166.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1677.0,2359.9534,918195.9099,0.0,670283014.2442
108.0,1955,75.0,166.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1975.3,652.3648,266742.3935,637.6427,194721947.2877
108.0,1955,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,819.2111,102.0375,901.3,1086.7935,482471.7,0.0,352204341.0337
108.0,1955,75.0,166.4353,10月,低于防破坏线-保证出力,819.2111,102.0375,599.9915,96.8961,439.0,659.6149,276737.775,0.0,202018575.75
108.0,1955,75.0,166.4353,11月,低于防破坏线-保证出力,599.9915,96.8961,1156.472,108.0,1190.0,620.9804,276737.775,12.539,202018575.75
108.0,1955,75.0,166.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,452.0,452.0,221831.1692,0.0,161936753.5385
108.0,1955,75.0,166.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,511.0,511.0,250129.9141,0.0,182594837.2949
108.0,1955,75.0,166.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,609.4,609.4,297177.0789,0.0,216939267.5824
108.0,1955,75.0,166.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,915.3,915.3,442022.9423,0.0,322676747.8678
108.0,1956,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2433.0,2829.2816,1226199.4427,0.0,895125593.1625
108.0,1956,75.0,166.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,6085.0,3937.8226,1620141.239,1900.3241,1182703104.489
108.0,1956,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2780.7,3463.6534,1302327.3043,0.0,950698932.1037
108.0,1956,75.0,166.4353,7月,低于防破坏线-保证出力,321.7512,87.6,397.6349,90.8549,922.7,846.7769,276737.775,0.0,202018575.75
108.0,1956,75.0,166.4353,8月,低于防破坏线-保证出力,397.6349,90.8549,1004.7046,105.3169,1335.0,652.4076,273040.9355,73.1836,199319882.8848
108.0,1956,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,588.3,436.5326,209409.4015,0.0,152868863.1264
108.0,1956,75.0,166.4353,10月,低于防破坏线-保证出力,1156.472,108.0,962.547,104.5716,387.0,584.8088,276737.775,0.0,202018575.75
108.0,1956,75.0,166.4353,11月,低于防破坏线-保证出力,962.547,104.5716,785.485,101.4413,441.3,622.311,276737.775,0.0,202018575.75
108.0,1956,75.0,166.4353,12月,低于防破坏线-保证出力,785.485,101.4413,406.0664,91.1066,330.3,708.3151,276737.775,0.0,202018575.75
108.0,1956,75.0,166.4353,1月,低于防破坏线-保证出力,406.0664,91.1066,321.7512,87.6,440.0,524.3152,175122.6863,0.0,127839560.9748
108.0,1956,75.0,166.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,869.0,869.0,269504.9754,0.0,196738632.0308
108.0,1956,75.0,166.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,858.9,858.9,266486.0799,0.0,194534838.3607
108.0,1957,75.0,166.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2213.7,652.3648,266742.3935,876.0427,194721947.2877
108.0,1957,75.0,166.4353,5月,汛限线附近-满发,1004.7046,105.3169,979.41,104.8697,3863.0,3892.0904,1664353.0,0.0,1214977690.0
108.0,1957,75.0,166.4353,6月,汛限线附近-满发,979.41,104.8697,321.7512,87.6,2716.3,3373.9588,1258987.2998,0.0,919060728.8821
108.0,1957,75.0,166.4353,7月,低于防破坏线-保证出力,321.7512,87.6,633.7176,97.903,1082.3,769.5042,276737.775,0.0,202018575.75
108.0,1957,75.0,166.4353,8月,低于防破坏线-保证出力,633.7176,97.903,1004.7046,105.3169,3519.7,617.3852,269806.1056,2528.9887,196958457.0572
108.0,1957,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,473.3,346.8272,166403.7162,0.0,121474712.8455
108.0,1957,75.0,166.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1038.4307,105.9131,484.0,579.9907,276737.775,0.0,202018575.75
108.0,1957,75.0,166.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,703.0,577.3417,276737.775,7.617,202018575.75
108.0,1957,75.0,166.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1238.2,1238.2,592964.4425,0.0,432864043.0349
108.0,1957,75.0,166.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,719.0,719.0,349284.448,0.0,254977647.04
108.0,1957,75.0,166.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,840.8,840.8,406864.0255,0.0,297010738.5982
108.0,1957,75.0,166.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1075.6,1075.6,517181.4099,0.0,377542429.2326
108.0,1958,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,1550.7,1946.9816,859653.1579,0.0,627546805.2733
108.0,1958,75.0,166.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5788.3,3937.8226,1620141.239,1603.6241,1182703104.489
108.0,1958,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2195.7,2878.6534,1106598.1135,0.0,807816622.8907
108.0,1958,75.0,166.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3980.3,652.3648,266742.3935,2642.6427,194721947.2877
108.0,1958,75.0,166.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,3151.7,580.4749,270220.5137,2568.8859,197260974.9768
108.0,1958,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1681.0,2363.9534,919666.7002,0.0,671356691.1628
108.0,1958,75.0,166.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1929.0,652.3648,276737.775,441.9144,202018575.75
108.0,1958,75.0,166.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,569.7,566.6419,276737.775,3.0581,202018575.75
108.0,1958,75.0,166.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,401.0,401.0,197247.2731,0.0,143990509.3462
108.0,1958,75.0,166.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,436.3,436.3,214275.2644,0.0,156420943.0476
108.0,1958,75.0,166.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1650.5,1650.5,782892.0309,0.0,571511182.5899
108.0,1958,75.0,166.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2197.3,2197.3,1030406.6228,0.0,752196834.6562
108.0,1959,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,844.5056,102.4847,2202.3,2514.2664,1112750.5995,0.0,812307937.6657
108.0,1959,75.0,166.4353,5月,汛限线附近-满发,844.5056,102.4847,1004.7046,105.3169,4255.0,3877.4846,1620818.6825,214.9774,1183197638.1992
108.0,1959,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4533.0,3767.9676,1622048.2797,762.6932,1184095244.1903
108.0,1959,75.0,166.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1940.7,2623.6534,1014538.5002,0.0,740613105.179
108.0,1959,75.0,166.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,667.0,667.0,208955.092,0.0,152537217.16
108.0,1959,75.0,166.4353,9月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,449.7,449.7,142746.945,0.0,104205269.8219
108.0,1959,75.0,166.4353,10月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,425.3,425.3,135227.8973,0.0,98716365.0065
108.0,1959,75.0,166.4353,11月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,846.6,846.6,262806.0004,0.0,191848380.2695
108.0,1959,75.0,166.4353,12月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,811.7,811.7,252342.6072,0.0,184210103.2616
108.0,1959,75.0,166.4353,1月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,593.3,593.3,186609.9964,0.0,136225297.3501
108.0,1959,75.0,166.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,634.1,634.1,199002.9637,0.0,145272163.5229
108.0,1959,75.0,166.4353,3月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1501.0,652.3648,276737.775,13.9144,202018575.75
108.0,1960,75.0,166.4353,4月,优化区-枚举月末库容,1156.472,108.0,439.7925,92.1135,1565.3,2281.9795,945410.164,0.0,690149419.7382
108.0,1960,75.0,166.4353,5月,辅助线2区,439.7925,92.1135,1004.7046,105.3169,3027.3,2375.7116,955491.0382,84.3373,697508457.915
108.0,1960,75.0,166.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3157.0,3839.9534,1438021.8828,0.0,1049755974.463
108.0,1960,75.0,166.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3595.0,652.3648,266742.3935,2257.3427,194721947.2877
108.0,1960,75.0,166.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,824.7,580.4749,270220.5137,241.8859,197260974.9768
108.0,1960,75.0,166.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1139.609,107.7019,402.1,267.1956,128986.0606,0.0,94159824.2278
108.0,1960,75.0,166.4353,10月,低于防破坏线-保证出力,1139.609,107.7019,895.0948,103.3791,347.0,592.6515,276737.775,0.0,202018575.75
108.0,1960,75.0,166.4353,11月,低于防破坏线-保证出力,895.0948,103.3791,869.8002,102.9319,594.3,620.1354,276737.775,0.0,202018575.75
108.0,1960,75.0,166.4353,12月,低于防破坏线-保证出力,869.8002,102.9319,659.0121,98.6581,432.3,646.8578,276737.775,0.0,202018575.75
108.0,1960,75.0,166.4353,1月,低于防破坏线-保证出力,659.0121,98.6581,321.7512,87.6,381.7,718.9609,261410.3653,0.0,190829566.6938
