正常蓄水位_m,年份,重复容量_万kW,装机容量_万kW,月份,运行方式,月初库容_m3s月,月初水位_m,月末库容_m3s月,月末水位_m,来水量_m3s,发电流量_m3s,平均出力_kW,弃水折算库容_m3s月,月发电量_kWh
108.0,1963,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1608.0,580.4749,270220.5137,1025.1859,197260974.9768
108.0,1963,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,316.3,999.2534,403191.4923,0.0,294329789.3668
108.0,1963,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,633.7176,97.903,1083.5,769.0339,276737.775,0.0,202018575.75
108.0,1963,90.0,181.4353,11月,低于防破坏线-保证出力,633.7176,97.903,1156.472,108.0,1576.3,617.3852,276737.775,436.1604,202018575.75
108.0,1963,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1563.3,1563.3,742942.978,0.0,542348373.9177
108.0,1963,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,710.0,710.0,345020.95,0.0,251865293.5
108.0,1963,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1212.0,1212.0,580782.2108,0.0,423971013.8919
108.0,1963,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1013.1361,105.466,2725.0,2868.3359,1296687.0035,0.0,946581512.5457
108.0,1964,90.0,181.4353,4月,优化区-枚举月末库容,1013.1361,105.466,1004.7046,105.3169,5893.3,5901.7315,1814353.0,0.0,1324477690.0
108.0,1964,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,4065.0,4747.9534,1756342.4301,0.0,1282129973.9735
108.0,1964,90.0,181.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,5291.7,652.3648,266742.3935,3954.0427,194721947.2877
108.0,1964,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1989.7,2672.6534,1032302.0595,0.0,753580503.4347
108.0,1964,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2066.0,652.3648,266742.3935,728.3427,194721947.2877
108.0,1964,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,389.2034,90.6032,1231.0,1846.5012,743266.0378,0.0,542584207.5627
108.0,1964,90.0,181.4353,10月,低于防破坏线-保证出力,389.2034,90.6032,844.5056,102.4847,1154.0,698.8004,276737.775,0.0,202018575.75
108.0,1964,90.0,181.4353,11月,低于防破坏线-保证出力,844.5056,102.4847,1156.472,108.0,920.0,595.8453,276737.775,12.1883,202018575.75
108.0,1964,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,515.7,515.7,252377.6957,0.0,184235717.8835
108.0,1964,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,538.0,538.0,263029.5795,0.0,192011593.0256
108.0,1964,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,557.5,557.5,272359.6562,0.0,198822549.0625
108.0,1964,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1050.0,1050.0,505223.6538,0.0,368813267.3077
108.0,1965,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,970.9785,104.7206,2631.0,2816.4935,1265575.7086,0.0,923870267.2969
108.0,1965,90.0,181.4353,5月,汛限线附近-满发,970.9785,104.7206,1004.7046,105.3169,4338.3,4145.5468,1767809.024,156.688,1290500587.502
108.0,1965,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3568.0,4250.9534,1584931.9812,0.0,1157000346.2728
108.0,1965,90.0,181.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1986.0,652.3648,266742.3935,648.3427,194721947.2877
108.0,1965,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2153.0,580.4749,270220.5137,1570.1859,197260974.9768
108.0,1965,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1214.0,1896.9534,746347.4566,0.0,544833643.3442
108.0,1965,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,2367.0,652.3648,276737.775,879.9144,202018575.75
108.0,1965,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1282.0,566.6419,276737.775,715.3581,202018575.75
108.0,1965,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1180.4,1180.4,566068.1576,0.0,413229755.0638
108.0,1965,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,706.7,706.7,343456.9774,0.0,250723593.4801
108.0,1965,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1107.5,1107.5,532057.9087,0.0,388402273.3173
108.0,1965,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,720.5,720.5,349994.7633,0.0,255496177.1725
108.0,1966,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,2902.0,3053.7674,1373767.0798,0.0,1002849968.2425
108.0,1966,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2275.7,2958.6534,1135339.4452,0.0,828797794.9923
108.0,1966,90.0,181.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3567.7,652.3648,266742.3935,2230.0427,194721947.2877
108.0,1966,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4694.3,4120.7518,1768087.4086,571.2091,1290703808.2473
108.0,1966,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,987.8415,105.0188,577.0,596.9861,276737.775,0.0,202018575.75
108.0,1966,90.0,181.4353,9月,优化区-枚举月末库容,987.8415,105.0188,903.5263,103.5282,386.3,470.6152,215869.139,0.0,157584471.4726
108.0,1966,90.0,181.4353,10月,低于防破坏线-保证出力,903.5263,103.5282,1156.472,108.0,844.2,590.0867,276737.775,1.1676,202018575.75
108.0,1966,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1105.8829,107.1056,518.7,571.3653,276737.775,0.0,202018575.75
108.0,1966,90.0,181.4353,12月,优化区-枚举月末库容,1105.8829,107.1056,1156.472,108.0,438.3,387.7109,189349.0765,0.0,138224825.8295
108.0,1966,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,408.7,408.7,200966.226,0.0,146705344.9706
108.0,1966,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.6,791.6,383575.9545,0.0,280010446.7704
108.0,1966,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1351.7,1351.7,645556.485,0.0,471256234.0845
108.0,1967,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,2272.7,2668.9816,1160581.3625,0.0,847224394.6035
108.0,1967,90.0,181.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,6585.7,4307.8402,1765986.8805,2031.0065,1289170422.8001
108.0,1967,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5330.3,4120.7518,1768087.4086,1207.2091,1290703808.2473
108.0,1967,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2426.0,3108.9534,1189043.0023,0.0,868001391.6498
108.0,1967,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2843.7,652.3648,266742.3935,1506.0427,194721947.2877
108.0,1967,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1849.0,2531.9534,981178.5992,0.0,716260377.4063
108.0,1967,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1089.0198,106.8075,1427.0,660.5725,276737.775,0.0,202018575.75
108.0,1967,90.0,181.4353,11月,低于防破坏线-保证出力,1089.0198,106.8075,1156.472,108.0,1559.7,572.706,276737.775,919.5418,202018575.75
108.0,1967,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1011.7,1011.7,487301.7257,0.0,355730259.7385
108.0,1967,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,703.7,703.7,342034.8628,0.0,249685449.8221
108.0,1967,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,718.3,718.3,348952.9414,0.0,254735647.2001
108.0,1967,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,2362.0,2362.0,1103978.6979,0.0,805904449.4468
108.0,1968,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,3659.0,3810.7674,1682604.1937,0.0,1228301061.4086
108.0,1968,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3349.7,4032.6534,1507070.2922,0.0,1100161313.2842
108.0,1968,90.0,181.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,4065.3,652.3648,266742.3935,2727.6427,194721947.2877
108.0,1968,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4343.7,4120.7518,1768087.4086,220.6091,1290703808.2473
108.0,1968,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2122.7,580.4749,270220.5137,1539.8859,197260974.9768
108.0,1968,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1955.3,2638.2534,1019835.8574,0.0,744480175.8959
108.0,1968,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,507.2447,94.1272,994.7,806.1346,276737.775,0.0,202018575.75
108.0,1968,90.0,181.4353,11月,低于防破坏线-保证出力,507.2447,94.1272,1156.472,108.0,1605.3,631.0923,276737.775,324.9804,202018575.75
108.0,1968,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,844.7,844.7,408708.16,0.0,298356956.7832
108.0,1968,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1027.0,1027.0,494465.74,0.0,360959990.2
108.0,1968,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,607.0,607.0,296031.472,0.0,216102974.56
108.0,1968,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1017.6,1017.6,490065.0447,0.0,357747482.6142
108.0,1969,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,1371.7,1523.4674,707269.5437,0.0,516306766.9222
108.0,1969,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3499.7,4182.6534,1560612.3004,0.0,1139246979.259
108.0,1969,90.0,181.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3335.0,652.3648,266742.3935,1997.3427,194721947.2877
108.0,1969,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7595.0,4120.7518,1768087.4086,3471.9091,1290703808.2473
108.0,1969,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,4693.3,580.4749,270220.5137,4110.4859,197260974.9768
108.0,1969,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,1673.0,2355.9534,916724.8303,0.0,669209126.0915
108.0,1969,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,743.3274,100.696,1160.1,740.6156,276737.775,0.0,202018575.75
108.0,1969,90.0,181.4353,11月,低于防破坏线-保证出力,743.3274,100.696,1156.472,108.0,1533.3,605.9893,276737.775,514.1661,202018575.75
108.0,1969,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,556.7,556.7,271976.3974,0.0,198542770.0801
108.0,1969,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,508.7,508.7,249029.585,0.0,181791597.0219
108.0,1969,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,943.2,943.2,455152.4784,0.0,332261309.232
108.0,1969,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1202.0,1202.0,576128.3459,0.0,420573692.5405
108.0,1970,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,760.1904,100.9941,3094.0,3490.2816,1481459.0258,0.0,1081465088.8065
108.0,1970,90.0,181.4353,5月,汛限线附近-满发,760.1904,100.9941,1004.7046,105.3169,5846.0,4307.8402,1765986.8805,1291.3065,1289170422.8001
108.0,1970,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2818.3,3501.2534,1315937.0047,0.0,960634013.4077
108.0,1970,90.0,181.4353,7月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,6659.0,652.3648,266742.3935,5321.3427,194721947.2877
108.0,1970,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1082.3,580.4749,270220.5137,499.4859,197260974.9768
108.0,1970,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1072.1568,106.5094,1952.7,1885.2478,856212.7865,0.0,625035334.1129
108.0,1970,90.0,181.4353,10月,低于防破坏线-保证出力,1072.1568,106.5094,1156.472,108.0,655.7,574.5303,276737.775,0.0,202018575.75
108.0,1970,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1080.5883,106.6584,499.7,573.2618,276737.775,0.0,202018575.75
108.0,1970,90.0,181.4353,12月,优化区-枚举月末库容,1080.5883,106.6584,1156.472,108.0,964.7,888.8163,424473.3856,0.0,309865571.5231
108.0,1970,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,767.3,767.3,372118.1716,0.0,271646265.2461
108.0,1970,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1136.3,1136.3,545495.3259,0.0,398211587.8764
108.0,1970,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1059.0,1059.0,509429.5062,0.0,371883539.4923
108.0,1971,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,633.7176,97.903,2573.0,3095.7544,1305257.8125,0.0,952838203.1596
108.0,1971,90.0,181.4353,5月,辅助线3区,633.7176,97.903,1004.7046,105.3169,4101.3,3444.5548,1391275.5793,283.419,1015631172.9082
108.0,1971,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5048.0,4120.7518,1768087.4086,924.9091,1290703808.2473
108.0,1971,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,1554.0,2236.9534,872929.4848,0.0,637238523.8713
108.0,1971,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,1537.0,652.3648,266742.3935,199.3427,194721947.2877
108.0,1971,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,979.41,104.8697,978.7,1003.9946,458885.7835,0.0,334986621.9896
108.0,1971,90.0,181.4353,10月,低于防破坏线-保证出力,979.41,104.8697,1131.1774,107.5528,736.0,585.3463,276737.775,0.0,202018575.75
108.0,1971,90.0,181.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,595.0,568.9005,276737.775,0.8049,202018575.75
108.0,1971,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,377.7,377.7,185978.0757,0.0,135763995.2835
108.0,1971,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,428.0,428.0,210276.4,0.0,153501772.0
108.0,1971,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.2,743.2,360734.8619,0.0,263336449.2016
108.0,1971,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1098.7,1098.7,527956.7052,0.0,385408394.8016
108.0,1972,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,743.3274,100.696,3129.3,3542.4446,1498370.5208,0.0,1093810480.2104
108.0,1972,90.0,181.4353,5月,辅助线3区,743.3274,100.696,1004.7046,105.3169,3789.3,3375.3364,1392052.7263,150.2472,1016198490.2255
108.0,1972,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2369.0,3051.9534,1168721.5877,0.0,853166758.9934
108.0,1972,90.0,181.4353,7月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,756.3,756.3,235782.4998,0.0,172121224.8321
108.0,1972,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,322.7,322.7,103391.367,0.0,75475697.9375
108.0,1972,90.0,181.4353,9月,低于防破坏线-保证出力,321.7512,87.6,583.1284,96.3927,1048.0,783.3097,276737.775,0.0,202018575.75
108.0,1972,90.0,181.4353,10月,低于防破坏线-保证出力,583.1284,96.3927,1156.472,108.0,2658.7,622.7942,276737.775,1462.5622,202018575.75
108.0,1972,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,2610.0,566.6419,276737.775,2043.3581,202018575.75
108.0,1972,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,849.3,849.3,410882.7817,0.0,299944430.6185
108.0,1972,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1016.9,1016.9,489737.2409,0.0,357508185.8345
108.0,1972,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1660.7,1660.7,787554.6724,0.0,574914910.8226
108.0,1972,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1314.7,1314.7,628444.455,0.0,458764452.1845
108.0,1973,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,844.5056,102.4847,3661.3,3973.2664,1703940.0637,0.0,1243876246.4997
108.0,1973,90.0,181.4353,5月,汛限线附近-满发,844.5056,102.4847,1004.7046,105.3169,4740.3,4241.3593,1766733.2922,336.4026,1289715303.2779
108.0,1973,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5825.3,4120.7518,1768087.4086,1702.2091,1290703808.2473
108.0,1973,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2332.7,3015.6534,1155751.2675,0.0,843698425.2697
108.0,1973,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2059.0,652.3648,266742.3935,721.3427,194721947.2877
108.0,1973,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,937.2524,104.1244,3252.3,3319.7522,1431236.7183,0.0,1044802804.389
108.0,1973,90.0,181.4353,10月,低于防破坏线-保证出力,937.2524,104.1244,1156.472,108.0,819.7,586.8468,276737.775,13.6336,202018575.75
108.0,1973,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,581.0,566.6419,276737.775,14.3581,202018575.75
108.0,1973,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,413.7,413.7,203379.7465,0.0,148467214.945
108.0,1973,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,462.7,462.7,226974.5783,0.0,165691442.1553
108.0,1973,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,727.7,727.7,353403.2116,0.0,257984344.4461
108.0,1973,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,488.0,488.0,239116.2462,0.0,174554859.6923
108.0,1974,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,1004.7046,105.3169,2423.7,2575.4674,1169411.5401,0.0,853670424.2537
108.0,1974,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3503.0,4185.9534,1561788.1962,0.0,1140105383.2277
108.0,1974,90.0,181.4353,6月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,3349.7,652.3648,266742.3935,2012.0427,194721947.2877
108.0,1974,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5591.0,4120.7518,1768087.4086,1467.9091,1290703808.2473
108.0,1974,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,1386.7,580.4749,270220.5137,803.8859,197260974.9768
108.0,1974,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,667.4437,98.9098,501.3,838.5609,365430.9696,0.0,266764607.7958
108.0,1974,90.0,181.4353,10月,低于防破坏线-保证出力,667.4437,98.9098,1156.472,108.0,1105.7,613.8323,276737.775,2.8394,202018575.75
108.0,1974,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,920.3893,103.8263,353.3,588.3644,276737.775,0.0,202018575.75
108.0,1974,90.0,181.4353,12月,低于防破坏线-保证出力,920.3893,103.8263,642.1491,98.1547,361.3,642.9028,276737.775,0.0,202018575.75
108.0,1974,90.0,181.4353,1月,低于防破坏线-保证出力,642.1491,98.1547,321.7512,87.6,371.7,692.0979,250478.3556,0.0,182849199.575
108.0,1974,90.0,181.4353,2月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,472.7,472.7,149810.8111,0.0,109361892.1142
108.0,1974,90.0,181.4353,3月,低于防破坏线-保证出力,321.7512,87.6,321.7512,87.6,661.7,661.7,207354.3484,0.0,151368674.3101
108.0,1975,90.0,181.4353,4月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2453.3,652.3648,266742.3935,1115.6427,194721947.2877
108.0,1975,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,7544.7,4120.7518,1768087.4086,3421.6091,1290703808.2473
108.0,1975,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,4125.0,4807.9534,1776559.9065,0.0,1296888731.7706
108.0,1975,90.0,181.4353,7月,低于防破坏线-保证出力,321.7512,87.6,844.5056,102.4847,1237.0,714.8591,276737.775,0.0,202018575.75
108.0,1975,90.0,181.4353,8月,低于防破坏线-保证出力,844.5056,102.4847,1004.7046,105.3169,827.3,604.7966,274012.8276,59.9653,200029364.1515
108.0,1975,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,498.8132,93.8755,640.7,1146.5914,480567.8752,0.0,350814548.8639
108.0,1975,90.0,181.4353,10月,低于防破坏线-保证出力,498.8132,93.8755,321.7512,87.6,626.7,803.762,274775.0839,0.0,200585811.2677
108.0,1975,90.0,181.4353,11月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1633.0,652.3648,276737.775,145.9144,202018575.75
108.0,1975,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,640.7,640.7,312099.7702,0.0,227832832.2241
108.0,1975,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,394.3,394.3,194009.1983,0.0,141626714.7553
108.0,1975,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,638.3,638.3,310956.7174,0.0,226998403.6801
108.0,1975,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1125.3,1125.3,540356.8186,0.0,394460477.5494
108.0,1976,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,962.547,104.5716,2422.7,2616.625,1178837.3381,0.0,860551256.7784
108.0,1976,90.0,181.4353,5月,汛限线附近-满发,962.547,104.5716,1004.7046,105.3169,4362.3,4151.794,1767738.8828,166.0092,1290449384.4602
108.0,1976,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5141.7,4120.7518,1768087.4086,1018.6091,1290703808.2473
108.0,1976,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,4063.3,4746.2534,1755768.8826,0.0,1281711284.2963
108.0,1976,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,490.3817,93.6238,978.7,813.3304,276737.775,0.0,202018575.75
108.0,1976,90.0,181.4353,9月,低于防破坏线-保证出力,490.3817,93.6238,549.4023,95.3858,805.7,746.7151,276737.775,0.0,202018575.75
108.0,1976,90.0,181.4353,10月,低于防破坏线-保证出力,549.4023,95.3858,1131.1774,107.5528,1209.0,629.477,276737.775,0.0,202018575.75
108.0,1976,90.0,181.4353,11月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,1640.0,568.9005,276737.775,1045.8049,202018575.75
108.0,1976,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.3,585.3,285664.386,0.0,208535001.7581
108.0,1976,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,487.0,487.0,238636.8679,0.0,174204913.6026
108.0,1976,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,885.0,885.0,427740.9231,0.0,312250873.8462
108.0,1976,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,785.485,101.4413,1218.0,1588.987,710435.1224,0.0,518617639.3592
108.0,1977,90.0,181.4353,4月,汛限线附近-满发,785.485,101.4413,1004.7046,105.3169,4916.0,4287.6689,1766213.353,406.7724,1289335747.6885
108.0,1977,90.0,181.4353,5月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,5442.0,4120.7518,1768087.4086,1318.9091,1290703808.2473
108.0,1977,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6707.0,4120.7518,1768087.4086,2583.9091,1290703808.2473
108.0,1977,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4276.0,4120.7518,1768087.4086,152.9091,1290703808.2473
108.0,1977,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,2208.0,580.4749,270220.5137,1625.1859,197260974.9768
108.0,1977,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,968.0,1650.9534,653769.8356,0.0,477251980.009
108.0,1977,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1038.4307,105.9131,1389.0,670.3792,276737.775,0.0,202018575.75
108.0,1977,90.0,181.4353,11月,低于防破坏线-保证出力,1038.4307,105.9131,1156.472,108.0,1970.0,577.3417,276737.775,1274.617,202018575.75
108.0,1977,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,585.0,585.0,285520.95,0.0,208430293.5
108.0,1977,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,743.3,743.3,360782.1364,0.0,263370959.5501
108.0,1977,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,563.7,563.7,275329.1748,0.0,200990297.5821
108.0,1977,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,613.7,613.7,299229.1348,0.0,218437268.3821
108.0,1978,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,515.6762,94.3789,1068.3,1709.0958,727360.3464,0.0,530973052.8548
108.0,1978,90.0,181.4353,5月,辅助线2区,515.6762,94.3789,1004.7046,105.3169,3092.0,2548.6487,1035590.7034,51.9839,755981213.4511
108.0,1978,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3773.0,4455.9534,1657246.1437,0.0,1209789684.9091
108.0,1978,90.0,181.4353,7月,低于防破坏线-保证出力,321.7512,87.6,692.7382,99.665,1125.0,753.2614,276737.775,0.0,202018575.75
108.0,1978,90.0,181.4353,8月,低于防破坏线-保证出力,692.7382,99.665,945.6839,104.2735,889.7,633.5508,276737.775,0.0,202018575.75
108.0,1978,90.0,181.4353,9月,低于防破坏线-保证出力,945.6839,104.2735,1156.472,108.0,856.7,586.0425,276737.775,59.8694,202018575.75
108.0,1978,90.0,181.4353,10月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,720.3,566.6419,276737.775,153.6581,202018575.75
108.0,1978,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,1757.7,566.6419,276737.775,1191.0581,202018575.75
108.0,1978,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,765.0,765.0,371032.65,0.0,270853834.5
108.0,1978,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,536.7,536.7,262409.2127,0.0,191558725.2373
108.0,1978,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,813.0,813.0,393707.1323,0.0,287406206.5846
108.0,1978,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,724.0,724.0,351651.868,0.0,256705863.64
108.0,1979,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,330.1827,88.0283,858.3,1684.5893,693880.1977,0.0,506532544.3541
108.0,1979,90.0,181.4353,5月,辅助线1区,330.1827,88.0283,1004.7046,105.3169,2344.0,1661.0154,659851.0179,6.1236,481691243.04
108.0,1979,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,6522.0,4120.7518,1768087.4086,2398.9091,1290703808.2473
108.0,1979,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,3755.0,4437.9534,1651099.2185,0.0,1205302429.5216
108.0,1979,90.0,181.4353,8月,低于防破坏线-保证出力,321.7512,87.6,1004.7046,105.3169,2051.3,652.3648,266742.3935,713.6427,194721947.2877
108.0,1979,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,1131.1774,107.5528,2369.3,2242.8272,1020953.8391,0.0,745296302.5303
108.0,1979,90.0,181.4353,10月,低于防破坏线-保证出力,1131.1774,107.5528,1156.472,108.0,592.3,569.0873,276737.775,0.0,202018575.75
108.0,1979,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1004.7046,105.3169,427.3,580.62,276737.775,0.0,202018575.75
108.0,1979,90.0,181.4353,12月,优化区-枚举月末库容,1004.7046,105.3169,1156.472,108.0,385.3,233.5326,113260.2902,0.0,82680011.8207
108.0,1979,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,444.3,444.3,218126.7496,0.0,159232527.1912
108.0,1979,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,681.3,681.3,331406.7348,0.0,241926916.3821
108.0,1979,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1086.7,1086.7,522360.8911,0.0,381323450.4693
108.0,1980,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,439.7925,92.1135,2762.7,3479.3795,1393222.9913,0.0,1017052783.6571
108.0,1980,90.0,181.4353,5月,辅助线2区,439.7925,92.1135,1004.7046,105.3169,3507.0,2538.0322,1017049.7226,401.7166,742446297.5258
108.0,1980,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4527.7,4120.7518,1768087.4086,404.6091,1290703808.2473
108.0,1980,90.0,181.4353,7月,汛限线附近-满发,1004.7046,105.3169,1004.7046,105.3169,4561.7,4120.7518,1768087.4086,438.6091,1290703808.2473
108.0,1980,90.0,181.4353,8月,低于防破坏线-保证出力,1004.7046,105.3169,1004.7046,105.3169,5711.7,580.4749,270220.5137,5128.8859,197260974.9768
108.0,1980,90.0,181.4353,9月,优化区-枚举月末库容,1004.7046,105.3169,321.7512,87.6,988.3,1671.2534,661456.8644,0.0,482863510.98
108.0,1980,90.0,181.4353,10月,低于防破坏线-保证出力,321.7512,87.6,1156.472,108.0,1641.3,652.3648,276737.775,154.2144,202018575.75
108.0,1980,90.0,181.4353,11月,低于防破坏线-保证出力,1156.472,108.0,1156.472,108.0,702.0,566.6419,276737.775,135.3581,202018575.75
108.0,1980,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,674.3,674.3,328081.9462,0.0,239499820.7041
108.0,1980,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,564.3,564.3,275616.4782,0.0,201200029.0641
108.0,1980,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,791.0,791.0,383293.288,0.0,279804100.24
108.0,1980,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1009.7,1009.7,486364.8007,0.0,355046304.5447
108.0,1981,90.0,181.4353,4月,优化区-枚举月末库容,1156.472,108.0,456.6556,92.6169,3309.3,4009.1164,1601906.2665,0.0,1169391574.5373
108.0,1981,90.0,181.4353,5月,辅助线2区,456.6556,92.6169,1004.7046,105.3169,3288.0,2529.7939,1017142.2176,207.8179,742513818.8208
108.0,1981,90.0,181.4353,6月,汛限线附近-满发,1004.7046,105.3169,321.7512,87.6,2898.0,3580.9534,1344747.7426,0.0,981665852.093
108.0,1981,90.0,181.4353,7月,低于防破坏线-保证出力,321.7512,87.6,852.9372,102.6338,1241.7,713.3637,276737.775,0.0,202018575.75
108.0,1981,90.0,181.4353,8月,低于防破坏线-保证出力,852.9372,102.6338,844.5056,102.4847,622.0,627.001,276737.775,0.0,202018575.75
108.0,1981,90.0,181.4353,9月,低于防破坏线-保证出力,844.5056,102.4847,743.3274,100.696,537.0,639.8059,276737.775,0.0,202018575.75
108.0,1981,90.0,181.4353,10月,低于防破坏线-保证出力,743.3274,100.696,836.0741,102.3357,729.7,641.0513,276737.775,0.0,202018575.75
108.0,1981,90.0,181.4353,11月,低于防破坏线-保证出力,836.0741,102.3357,1156.472,108.0,1530.3,596.6773,276737.775,613.2248,202018575.75
108.0,1981,90.0,181.4353,12月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,636.0,636.0,309861.108,0.0,226198608.84
108.0,1981,90.0,181.4353,1月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,449.0,449.0,220388.1962,0.0,160883383.1923
108.0,1981,90.0,181.4353,2月,优化区-枚举月末库容,1156.472,108.0,1156.472,108.0,1670.3,1670.3,791941.0704,0.0,578116981.3982
108.0,1981,90.0,181.4353,3月,优化区-枚举月末库容,1156.472,108.0,321.7512,87.6,1310.3,2145.0208,872419.0523,0.0,636865908.1789
